tension;circuit;début;fin;codeNat_debut;codeNat_fin;x_debut;y_debut;x_fin;y_fin;Longueur / length (km);IST_E1 (Amp);IST_IS1 (Amp);IST_IS2 (Amp);IST_H1 (Amp);Rd (Ohm);Xd (Ohm);Hd/2 (µS);Cd (nF)
400kV;1;AGASSES (LES);JONQUIERES;AGASS;JONQU;833488,7;6311078,22;827362,47;6304728,52;10400;3465;3622;3622;3780;0,206;2,707;22,422;142,744
400kV;1;AGASSES (LES);TAVEL;AGASS;TAVEL;833488,7;6311078,22;831766,12;6325302,14;15679;2462;2644;2644;2798;0,46;4,671;28,836;183,576
225kV;1;AIRVAULT;BONNEAU;AIRVA;BONN6;461815,92;6640665,9;500528,83;6614329,01;52792;932;932;1145;1145;3,064;20,35;119,81;762,736
225kV;1;AIRVAULT;JUMEAUX (LES);AIRVA;JUMEA;461815,92;6640665,9;465746,33;6638065,45;5507;1249;1337;1337;1434;0,33;2,212;7,933;50,501
225kV;1;ALBERTVILLE;LONGEFAN;ALBER;LONG6;966091,33;6512645,85;963125,21;6470593,89;43669;565;673;673;765;4,486;17,749;61,446;391,18
225kV;1;ALBERTVILLE;VENTHON-POSTE;ALBER;VEN.P;966091,33;6512645,85;964858,94;6515970,74;3790;231;468;468;611;0,39;1,58;5;
225kV;1;ALBERTVILLE;CHAVANOD;ALBER;CHAV6;966091,33;6512645,85;938859,57;6537405,29;42135;617;685;685;742;4,46;17,21;60;
400kV;1;ALBERTVILLE;MONTAGNY-LES-LANCHES;ALBER;M.LAN;966091,33;6512645,85;937102,21;6534109,34;37461;2170;2318;2318;2498;1,265;12,616;69,725;443,885
225kV;1;ALBERTVILLE;CONTAMINE;ALBER;CONTA;966091,33;6512645,85;977513,9;6494533,2;24925;565;673;673;765;2,352;10,043;35,358;225,097
225kV;1;ALBERTVILLE;MALGOVERT;ALBER;MALGO;966091,33;6512645,85;995305,09;6509202,75;40633;565;673;673;765;3,54;16,64;55;
400kV;1;ALBERTVILLE;GRANDE-ILE;ALBER;G.ILE;966091,33;6512645,85;936573,13;6490238,03;40741;3099;3441;3441;3741;0,739;11,29;84,578;538,441
400kV;2;ALBERTVILLE;GRANDE-ILE;ALBER;G.ILE;966091,33;6512645,85;936573,13;6490238,03;40772;3099;3441;3441;3741;0,74;11,298;84,641;538,84
400kV;3;ALBERTVILLE;GRANDE-ILE;ALBER;G.ILE;966091,33;6512645,85;936573,13;6490238,03;44024;1926;2112;2112;2178;1,665;18,949;63,758;405,896
225kV;1;ALLINGES;CORNIER;ALLIN;CORNI;967572,94;6587058,59;954457,58;6559211,94;36996;966;1076;1076;1168;2,42;14,488;53,992;343,724
225kV;2;ALLINGES;CORNIER;ALLIN;CORNI;967572,94;6587058,59;954457,58;6559211,94;36992;966;1076;1076;1168;2,42;14,474;54,026;343,942
225kV;1;ANOULD;ETIVAL;ANOUL;ETIVA;994212,67;6794553,09;986432,48;6815902,68;47620;1070;1155;1155;1265;2,888;19,202;68,027;433,075
225kV;1;AOSTE;BISSY;AOSTE;BISSY;903596,51;6501616,59;926000,96;6503192,81;24490;236;470;470;612;2,398;10,316;33,41;212,697
225kV;1;AQUEDUCS (LES);CIROLLIERS;AQUED;CIROL;657893,42;6832792,06;649765,71;6827885,17;9163;827;1015;1015;1150;0,549;3,644;13,26;84,418
225kV;2;AQUEDUCS (LES);CIROLLIERS;AQUED;CIROL;657893,42;6832792,06;649765,71;6827885,17;9206;1172;1285;1285;1388;0,551;3,674;13,256;84,388
225kV;3;AQUEDUCS (LES);CIROLLIERS;AQUED;CIROL;657893,42;6832792,06;649765,71;6827885,17;9219;1172;1285;1285;1388;0,552;3,677;13,296;84,646
225kV;1;ARDOISE (L );MOTTE (LA);ARDOI;MOTT5;836386,89;6333359,62;846583,17;6322819,1;15768;1025;1025;1200;1200;0,933;5,916;75,465;480,424
225kV;1;ARDOISE (L );TAVEL;ARDOI;TAVEL;836386,89;6333359,62;831766,12;6325302,14;10819;1233;1320;1320;1389;0,649;4,346;15,591;99,257
225kV;2;ARDOISE (L );TAVEL;ARDOI;TAVEL;836386,89;6333359,62;831766,12;6325302,14;10815;1233;1320;1320;1389;0,649;4,346;15,591;99,257
225kV;3;ARDOISE (L );TAVEL;ARDOI;TAVEL;836386,89;6333359,62;831766,12;6325302,14;10612;1233;1320;1320;1389;0,648;4,319;15,544;98,958
225kV;1;ARGIA;MOUGUERRE;ARGIA;MOUGU;341252,12;6268102,06;340761,73;6275152,46;7967;635;635;870;870;0,369;2,591;92,171;586,781
225kV;2;ARGIA;MOUGUERRE;ARGIA;MOUGU;341252,12;6268102,06;340761,73;6275152,46;7966;635;635;870;870;0,382;2,65;89,778;571,547
400kV;1;ARGIA;CANTEGRIT;ARGIA;CANT5;341252,12;6268102,06;388514,05;6331721,02;84265;2200;2300;2300;2400;2,581;28,1;145,899;
225kV;1;ARGIESANS;ETUPES;ARGIE;ETUPE;986471,83;6729287,34;989526,9;6718947,56;11145;654;758;758;857;0,867;4,44;15,641;99,573
225kV;1;ARGIESANS;SIERENTZ;ARGIE;SIERE;986471,83;6729287,34;1035577,23;6736880,99;54500;654;758;758;857;4,645;21,857;75,939;483,444
225kV;1;ARGOEUVES;BLOCAUX;ARGOE;BLOCA;646137,37;6982613,27;612258,67;6964354,33;41056;1250;1250;1250;1250;2,47;16,435;59,437;378,385
225kV;1;ARGOEUVES;BEAUCHAMPS;ARGOE;BXCH5;646137,37;6982613,27;594161,52;6990820,25;54086;753;925;925;1075;3,214;21,636;77,542;493,648
225kV;1;ARGOEUVES;BRAILLY-CORNEHOTTE;ARGOE;B.CO6;646137,37;6982613,27;626459,46;7016038,26;38875;894;944;944;1017;3,497;15,821;54,552;347,289
400kV;1;ARGOEUVES;PENLY;ARGOE;PENL5;646137,37;6982613,27;572694,25;6986995,46;79739;3465;3622;3622;3780;1,213;20,654;180,166;1146,974
400kV;2;ARGOEUVES;PENLY;ARGOE;PENL5;646137,37;6982613,27;572694,25;6986995,46;79755;3465;3622;3622;3780;1,211;20,625;179,895;1145,246
400kV;1;ARGOEUVES;MANDARINS;ARGOE;MANDA;646137,37;6982613,27;614318,47;7090366,35;118576;3465;3622;3622;3780;2,377;31,238;258,983;1648,737
400kV;1;ARGOEUVES;CHEVALET;ARGOE;CHEVA;646137,37;6982613,27;674135,22;7009120,31;41973;3465;3622;3622;3780;0,842;11,054;91,517;582,616
400kV;2;ARGOEUVES;CHEVALET;ARGOE;CHEVA;646137,37;6982613,27;674135,22;7009120,31;42230;3465;3622;3622;3780;0,833;10,936;90,575;576,619
400kV;1;ARGOEUVES;TERRIER;ARGOE;TERRI;646137,37;6982613,27;646009,4;6902215,34;83970;3465;3622;3622;3780;1,684;22,111;183,136;1165,88
400kV;2;ARGOEUVES;TERRIER;ARGOE;TERRI;646137,37;6982613,27;646009,4;6902215,34;84037;3465;3622;3622;3780;1,686;22,134;183,2;1166,29
400kV;3;ARGOEUVES;TERRIER;ARGOE;TERRI;646137,37;6982613,27;646009,4;6902215,34;81806;1514;1794;1794;2100;2,634;25,809;149,388;951,036
225kV;1;ARLOD;GENISSIAT-POSTE;ARLOD;GEN.P;917643,54;6559158,44;916717,15;6554356,27;5279;557;557;653;653;0,34;1,76;36;
225kV;1;ARNAGE;QUINTES (LES);ARNAG;QUINT;489730,15;6761643,42;493797,27;6757441,25;5605;1249;1316;1316;1389;0,336;2,231;8,118;51,678
225kV;2;ARNAGE;QUINTES (LES);ARNAG;QUINT;489730,15;6761643,42;493797,27;6757441,25;5558;1032;1124;1124;1212;0,328;2,216;8,207;52,246
225kV;1;ARRIGHI;CHARENTON;ARRIG;CHARE;656661,42;6853986,49;656192,21;6857820,42;4511;220;220;340;340;0,137;0,47;204,221;1300,111
225kV;1;ARRIGHI;VILLENEUVE-ST-GEORGES;ARRIG;V.GEO;656661,42;6853986,49;659328,74;6850460,59;6719;750;750;830;830;0,42;2,62;20,31;
225kV;2;ARRIGHI;CHARENTON;ARRIG;CHARE;656661,42;6853986,49;656192,21;6857820,42;4473;220;220;340;340;0,139;0,473;205,901;1310,806
225kV;1;ARRIGHI;MORBRAS;ARRIG;MORBR;656661,42;6853986,49;673992,03;6853299,64;22138;2008;2008;2300;2400;0,67;6,3;66,87;
225kV;2;ARRIGHI;MORBRAS;ARRIG;MORBR;656661,42;6853986,49;673992,03;6853299,64;22198;1980;2008;2250;2420;0,665;6,133;66,563;423,756
225kV;1;ATTAQUES (LES);ECHINGHEN;ATTAQ;ECHIN;623487,4;7092220,79;603747,19;7067531,02;36192;1002;1078;1078;1130;2,375;14,294;51,175;325,79
225kV;1;ATTAQUES (LES);MANDARINS;ATTAQ;MANDA;623487,4;7092220,79;614318,47;7090366,35;10125;;;;;0,607;4,047;14,633;93,155
400kV;2;ATTAQUES (LES);MANDARINS;ATTAQ;MANDA;623487,4;7092220,79;614318,47;7090366,35;10484;3465;3622;3622;3780;0,21;2,76;22,868;145,581
400kV;2;ATTAQUES (LES);WARANDE;ATTAQ;WARAN;623487,4;7092220,79;640900,56;7095113,03;18221;3465;3622;3622;3780;0,365;4,799;39,752;253,068
225kV;1;AUBE;COMMERVEIL;AUBE ;COMM7;520422,49;6851987,17;505502,49;6805048,37;54801;938;987;987;1041;4,993;22,672;76,131;484,664
225kV;1;AUBE;MEZEROLLES;AUBE ;MEZE5;520422,49;6851987,17;607795,98;6871087,74;97448;731;835;835;930;8,662;39,653;137,221;873,577
225kV;1;AUBUSSON;LA MOLE;AUBUS;MOLE ;637297,71;6539665,73;649678,21;6477396,94;68298;286;531;531;674;6,061;28,674;93,313;594,047
225kV;1;AUBUSSON;EGUZON;AUBUS;EGUZO;637297,71;6539665,73;594090,84;6596206,45;73228;894;991;991;1051;6,57;30,04;99;
225kV;1;AULNOYE;PONT-SUR-SAMBRE;AULNO;P.SAM;758337,28;7011545,98;761730,78;7014863,43;5897;975;1030;1030;1110;0,534;2,448;8,169;52,004
225kV;1;AUSSOIS;PRAZ-ST-ANDRE;AUSSO;P.AND;991039,42;6464412,8;981471,89;6462767,65;10429;737;820;820;889;1,07;4,33;15;
225kV;1;AUZAT;TARASCON;AUZAT;TARAS;575267,58;6186034,29;585217,4;6195682,28;15767;737;820;820;889;1,64;6,387;22,245;141,615
225kV;1;AVALLON;VIGNOL;AVALL;VNOL ;769184,36;6711064,1;748988,06;6693907,13;35863;661;712;712;779;3,512;15,013;49,591;315,709
225kV;1;AVELIN;COURRIERES;AVELI;CZRIE;705839,17;7047564,58;695054,9;7039183,89;18895;1273;1346;1346;1451;1,086;7,461;27,434;174,65
400kV;1;AVELIN;GAVRELLE;AVELI;GAVRE;705839,17;7047564,58;691870,74;7026556,06;28060;2238;2412;2412;2622;0,87;9,697;47,055;299,562
400kV;1;AVELIN;WEPPES;AVELI;WEPPE;705839,17;7047564,58;692641,1;7060715,89;21301;3078;3266;3266;3458;0,53;6,687;38,822;247,151
400kV;2;AVELIN;WARANDE;AVELI;WARAN;705839,17;7047564,58;640900,56;7095113,03;87006;3078;3266;3266;3458;2,172;27,866;158,44;1008,657
225kV;1;AVELIN;MASTAING;AVELI;MASTA;705839,17;7047564,58;720796,5;7022197,91;31508;1273;1346;1346;1453;0,938;10,277;55,057;350,505
400kV;1;AVELIN;MASTAING;AVELI;MASTA;705839,17;7047564,58;720796,5;7022197,91;30743;2570;2718;2718;2912;0,91;10,249;55,636;354,191
400kV;2;AVELIN;MASTAING;AVELI;MASTA;705839,17;7047564,58;720796,5;7022197,91;34061,17;3465;3622;3622;3780;0,681;8,954;74,336;473,239
225kV;1;AVIGNON;CHATEAURENARD;AVIGN;CTAUR;848889,36;6318333,91;849278,4;6309008,68;10858;1198;1281;1281;1348;0,663;4,41;15,375;97,883
225kV;1;AVIGNON;MOTTE (LA);AVIGN;MOTT5;848889,36;6318333,91;846583,17;6322819,1;5860;1233;1320;1320;1389;0,355;2,363;8,541;54,376
400kV;1;AVOINE;LARCAY;AVOI5;LARCA;485374,68;6684069,13;531519,74;6697057,25;50336;3465;3622;3622;3780;1,009;13,254;109,909;699,704
400kV;2;AVOINE;LARCAY;AVOI5;LARCA;485374,68;6684069,13;531519,74;6697057,25;50339;3465;3622;3622;3780;1,008;13,253;109,896;699,618
400kV;1;AVOINE;DISTRE;AVOI5;DISTR;485374,68;6684069,13;464320,67;6683192,95;21649;3196;3488;3488;3582;0,511;6,623;40,861;260,13
400kV;2;AVOINE;DISTRE;AVOI5;DISTR;485374,68;6684069,13;464320,67;6683192,95;21667;3196;3488;3488;3582;0,511;6,624;40,871;260,19
225kV;1;AVOINE2;AVOINE;AVOIN;AVOI5;486073,69;6684991,91;485374,68;6684069,13;1660;;;;;0,042;0,275;46,371;295,206
225kV;1;AVOINE2;QUINTES (LES);AVOIN;QUINT;486073,69;6684991,91;493797,27;6757441,25;78477;1100;1186;1186;1275;4,462;30,705;113,414;722,018
225kV;1;AVOINE2;DISTRE;AVOIN;DISTR;486073,69;6684991,91;464320,67;6683192,95;23105;915;915;1075;1075;1,294;8,775;79,379;505,343
225kV;1;BACALAN;BRUGES;BACAL;BRUGE;420088,26;6426635,08;413003,97;6427889,02;9894;655;655;760;760;0,593;3,97;16,397;104,383
225kV;1;BACALAN;MARQUIS (LE);BACAL;MQIS5;420088,26;6426635,08;420635,2;6440107,39;19408;898;920;1030;1030;1,12;7,583;38,281;
400kV;1;BAIXAS;GAUDIERE (LA);BAIXA;GAUDI;683929,69;6181289,44;673780,9;6238014,58;71070;4400;4500;4500;4500;1,565;22,203;131,873;839,529
400kV;2;BAIXAS;GAUDIERE (LA);BAIXA;GAUDI;683929,69;6181289,44;673780,9;6238014,58;71139;4400;4500;4500;4500;1,565;22,203;131,873;839,529
225kV;1;BALARUC;FLORENSAC;BALAR;FLORE;757254,42;6260928,44;738988,76;6254253,2;25565;1161;1241;1241;1306;1,562;10,27;36,807;234,322
225kV;1;BALARUC;MONTPELLIER;BALAR;MTPEL;757254,42;6260928,44;768636,66;6276073,49;20281;1233;1320;1320;1389;1,217;8,115;29,259;186,268
225kV;1;BALMA (POSTE);VERFEIL;BALMA;VERFE;578534,28;6280725,33;592807,54;6282056,56;15743;1080;1185;1185;1289;0,945;6,329;22,663;144,274
225kV;2;BALMA (POSTE);VERFEIL;BALMA;VERFE;578534,28;6280725,33;592807,54;6282056,56;15741;1080;1185;1185;1289;0,944;6,329;22,66;144,256
225kV;1;BARBUISE;FOSSES (LES);BARBU;FOSSE;743678,93;6829119,42;708129,21;6854434,34;53523;684;781;781;869;4,727;22,104;74,447;473,947
225kV;1;BARBUISE;CRENEY;BARBU;CRENE;743678,93;6829119,42;784381,22;6805251,04;59458;684;781;781;869;5,296;24,684;81,892;521,343
400kV;1;BARNABOS;PENLY;BARNA;PENL5;556431,48;6952807,9;572694,25;6986995,46;47082;3465;3622;3622;3780;0,707;12,046;105,135;669,312
400kV;2;BARNABOS;PENLY;BARNA;PENL5;556431,48;6952807,9;572694,25;6986995,46;47050;3465;3622;3622;3780;0,707;12,044;105,114;669,179
400kV;1;BARNABOS;REMISE;BARNA;REMIS;556431,48;6952807,9;622186,19;6910360,58;85443;3465;3622;3622;3780;1,725;22,672;187,477;1193,517
400kV;2;BARNABOS;REMISE;BARNA;REMIS;556431,48;6952807,9;622186,19;6910360,58;85439;3465;3622;3622;3780;1,711;22,484;186,449;1186,971
400kV;1;BARNABOS;VAUPALIERE (LA);BARNA;VAUPA;556431,48;6952807,9;555700,5;6933393,68;21799;3465;3622;3622;3780;0,437;5,743;47,542;302,661
400kV;2;BARNABOS;VAUPALIERE (LA);BARNA;VAUPA;556431,48;6952807,9;555700,5;6933393,68;21824;3465;3622;3622;3780;0,438;5,752;47,559;302,767
400kV;1;BARNABOS;ROUGEMONTIER;BARNA;ROUGE;556431,48;6952807,9;535293,77;6918286,96;50281;3416;3622;3622;3780;1,057;15,342;95,532;608,174
400kV;2;BARNABOS;ROUGEMONTIER;BARNA;ROUGE;556431,48;6952807,9;535293,77;6918286,96;50274;3416;3622;3622;3780;1,057;15,342;95,534;608,186
400kV;1;BARNABOS;TERRIER;BARNA;TERRI;556431,48;6952807,9;646009,4;6902215,34;106793;3465;3622;3622;3780;2,136;28,087;233,173;1484,423
400kV;2;BARNABOS;TERRIER;BARNA;TERRI;556431,48;6952807,9;646009,4;6902215,34;106841;3465;3622;3622;3780;2,137;28,109;233,429;1486,056
225kV;1;BASTILLAC;LANNEMEZAN;BASTI;LANNE;459364,36;6240724,03;487277,94;6227113,77;51558;855;940;;1025;3,166;20,675;74,065;471,514
225kV;1;BATZENDORF;MARLENHEIM;BATZE;MARL6;1046800,3;6865844,56;1033493,35;6844194,48;29578;1100;1187;1187;1302;1,804;11,989;43,52;277,055
225kV;1;BAYET;SEMINAIRE;BAYET;SEMIN;722665,96;6574861,29;727721,88;6603912,19;41254;358;692;692;883;2,474;16,472;59,577;379,279
225kV;1;BAYET;MONTVICQ;BAYET;MTVIC;722665,96;6574861,29;686225,64;6578463,72;37092;814;855;983;1000;2,11;14,64;59;
225kV;1;BAYET;VOLVIC;BAYET;VOLVI;722665,96;6574861,29;705099,19;6532201,86;46358;814;983;983;1099;2,68;18,73;66;
400kV;1;BAYET;GAUGLIN;BAYET;GAUGL;722665,96;6574861,29;690237,73;6711803,68;156345;2800;3000;3000;3100;3,234;41,745;333,918;2125,786
400kV;1;BAYET;GREPILLES;BAYET;GREPI;722665,96;6574861,29;786355,7;6554244,64;70784;2130;2300;2300;2400;2,124;21,532;133,396;849,227
400kV;2;BAYET;GREPILLES;BAYET;GREPI;722665,96;6574861,29;786355,7;6554244,64;70754;2130;2374;2374;2576;2,123;21,52;133,394;849,209
400kV;2;BAYET;ST-ELOI;BAYET;SSELO;722665,96;6574861,29;716119,27;6654555,14;85929;2800;3000;3000;3100;1,712;22,502;186,585;1187,834
225kV;1;BAYET;RULHAT;BAYET;RULHA;722665,96;6574861,29;720943,39;6523761,2;53211;1375;1437;1437;1500;1,042;12,504;125,869;801,305
400kV;1;BAYET;RULHAT;BAYET;RULHA;722665,96;6574861,29;720943,39;6523761,2;53138;1950;2025;2025;2100;1,039;13,664;113,035;719,604
400kV;1;BAYET;MARMAGNE;BAYET;MARMA;722665,96;6574861,29;643945,52;6667080,89;123163;2130;2300;2300;2400;3,707;37,569;232,948;1482,996
400kV;2;BAYET;MARMAGNE;BAYET;MARMA;722665,96;6574861,29;643945,52;6667080,89;123205;2130;2300;2300;2400;3,71;37,594;233,105;1483,992
225kV;1;BEAULIEU;FARRADIERE (LA);BXLIE;FARRA;382253,89;6572278,89;401143,61;6548108,26;31532;632;890;890;1039;1,799;12,415;45,789;291,504
225kV;1;BEAULIEU;SIRMIERE;BXLIE;SIRMI;382253,89;6572278,89;362622,08;6624303,52;69365;1249;1337;1337;1432;4,007;27,335;100,456;639,524
225kV;1;BEAULIEU;GRANZAY;BXLIE;GRANZ;382253,89;6572278,89;428953,97;6574802,58;54903;1249;1337;1337;1434;3,287;21,903;79,244;504,481
225kV;1;BEAUMONT-MONTEUX;VALENCE;B.MON;VALE8;851746,82;6437297,51;852051,1;6426150,35;14022;695;782;782;855;1,17;5,76;23;
225kV;2;BEAUMONT-MONTEUX;GAMPALOUP;B.MON;GAMPA;851746,82;6437297,51;843593,85;6472319,77;36312;880;992;992;1086;2,17;14,7;52;
400kV;2;BEAUMONT-MONTEUX;COULANGE;B.MON;COULA;851746,82;6437297,51;836686,6;6394067,4;61261;3465;3544;3544;3575;1,715;19,416;111,605;710,5
400kV;2;BEAUMONT-MONTEUX;CHAFFARD (LE);B.MON;CHAFF;851746,82;6437297,51;865239,65;6509161,77;76126;3465;3544;3544;3575;2,261;22,922;141,986;903,91
225kV;1;BEAUREGARD;CHAINGY;CHAFA;CHAIN;601275,12;6748551,7;610469,29;6753462,35;20498;483;675;675;786;1,785;8,515;27,739;176,592
225kV;1;BEAUTOR;LONG-CHAMP (LE);BXTO5;L.CHA;723589,41;6950589,67;734754,49;6916085,12;51911;731;835;835;930;4,258;20,966;72,876;463,941
225kV;1;BEAUTOR;SETIER;BXTO5;SETIE;723589,41;6950589,67;724906,88;6971637,78;21161;899;984;984;1061;1,916;8,609;29,895;190,318
225kV;1;BEAUTOR;CAPELLE (LA);BXTO5;CAPEL;723589,41;6950589,67;767062,23;6986549,35;67287;439;606;606;770;5,758;27,284;94,723;603,023
225kV;1;BEAUTOR;LATENA;BXTO5;LATEN;723589,41;6950589,67;695422,25;6950927,61;30447;1172;1285;1285;1388;1,75;12,011;44,348;282,326
225kV;2;BEAUTOR;LATENA;BXTO5;LATEN;723589,41;6950589,67;695422,25;6950927,61;31657;1400;1500;1500;1550;0,95;9,241;62,697;399,141
225kV;3;BEAUTOR;LATENA;BXTO5;LATEN;723589,41;6950589,67;695422,25;6950927,61;31467;2200;2300;2300;2400;0,944;8,865;64,154;408,417
225kV;1;BELLE-EPINE;RANCE-POSTE;B.EPI;RAN.P;346549,04;6791489,13;329297,04;6847029,8;70250;795;864;864;931;6,323;28,584;99,084;630,79
225kV;1;BELLE-EPINE;DOMLOUP;B.EPI;DOMLO;346549,04;6791489,13;361060,47;6786669,25;18083;934;934;1154;1154;1,018;6,863;75,53;480,841
225kV;1;BERGE;MARSILLON;BERG9;MARSI;388617,59;6311781,45;408736,4;6260624,4;57047;915;985;;1060;3,479;22,666;82,474;525,045
225kV;1;BERGE;CANTEGRIT;BERG9;CANT5;388617,59;6311781,45;388514,05;6331721,02;19966;915;985;;1060;1,22;7,945;28,915;184,077
225kV;1;BERGHOLZ;MARLENHEIM;BERGH;MARL6;1000433;6859718;1033493,35;6844194,48;41359;2200;2281;2281;2281;0,767;11,003;86,2;548,769
225kV;1;BEZAUMONT;CUSTINE;BEZAU;CUSTI;927194,51;6866384,38;930695,8;6856275,81;12619;1172;1285;1285;1388;0,761;5,07;18,32;116,626
225kV;1;BEZAUMONT;VANDIERES;BEZAU;VANDI;927194,51;6866384,38;921323,74;6876555,56;13646;1172;1285;1285;1388;0,819;5,445;19,728;125,596
225kV;2;BEZAUMONT;VANDIERES;BEZAU;VANDI;927194,51;6866384,38;921323,74;6876555,56;13741;1172;1285;1285;1375;0,817;5,428;19,698;125,4
225kV;1;BEZAUMONT;CROIX-DE-METZ;BEZAU;C.MET;927194,51;6866384,38;914627,46;6847506,58;27115;1172;1285;1285;1388;1,571;10,705;39,403;250,849
400kV;1;BEZAUMONT;HOUDREVILLE;BEZAU;HOUDR;927194,51;6866384,38;927488,59;6828847,31;52250;3465;3622;3622;3780;1,038;13,645;113,12;720,143
400kV;1;BEZAUMONT;MARLENHEIM;BEZAU;MARL6;927194,51;6866384,38;1033493,35;6844194,48;166525;2070;2282;2282;2400;4,629;51,059;312,549;1989,751
400kV;2;BEZAUMONT;HOUDREVILLE;BEZAU;HOUDR;927194,51;6866384,38;927488,59;6828847,31;52265;3465;3622;3622;3780;1,031;13,545;112,287;714,841
400kV;1;BEZAUMONT;VIGY;BEZAU;VIGY ;927194,51;6866384,38;938816,47;6904732,85;43970;3294;3622;3622;3780;0,886;11,633;96,23;612,618
225kV;1;BEZON;PONTCHATEAU;BEZON;PTCHA;295640,55;6770151,11;315837,87;6715922,92;86496;846;928;928;1005;6,782;35,208;124,368;791,752
225kV;1;BEZON;POTEAU-ROUGE;BEZON;P.ROU;295640,55;6770151,11;228345,42;6766240,29;88449;983;1022;1022;1059;6,829;35,619;125,746;800,523
225kV;1;BIANCON;MOUGINS;BIANC;MOUGI;1009732,41;6284842,68;1023688,24;6284333,09;18456;1000;1000;1160;1185;0,987;5,296;324,43;2065,384
225kV;1;BIANCON;PLAN-DE-GRASSE;BIANC;P.GR5;1009732,41;6284842,68;1017815,88;6292001,53;17853;1062;1160;1160;1238;0,705;5,149;263,983;1680,571
225kV;1;BIANCON;FREJUS;BIANC;FREJU;1009732,41;6284842,68;1002243,81;6266953,28;24588;1100;1100;1600;1600;;;;
400kV;1;BIANCON;TRANS;BIANC;TRANS;1009732,41;6284842,68;981028,45;6274088,71;31264;2128;2326;2326;2482;0,936;9,487;58,826;374,496
400kV;2;BIANCON;TRANS;BIANC;TRANS;1009732,41;6284842,68;981028,45;6274088,71;31168;2128;2326;2326;2482;0,936;9,487;58,826;374,496
225kV;1;BISSY;GRANDE-ILE;BISSY;G.ILE;926000,96;6503192,81;936573,13;6490238,03;18962;566;672;672;764;1,63;7,68;53,348;339,624
225kV;1;BOISSE (LA);CAILLOUX-SUR-FONTAINES;BOISS;C.FO6;856818,33;6528478,63;847297,24;6531234,72;10654;1123;1211;1211;1290;0,639;4,262;15,402;98,055
225kV;1;BOISSE (LA);CUSSET-POSTE;BOISS;CUS.P;856818,33;6528478,63;848929,48;6520162,05;12613;857;857;1024;1024;0,66;4,98;37;
225kV;2;BOISSE (LA);CUSSET-POSTE;BOISS;CUS.P;856818,33;6528478,63;848929,48;6520162,05;12768;857;857;1024;1024;0,63;4,83;40;
225kV;1;BOISSE (LA);ST-VULBAS-EST;BOISS;SSV.E;856818,33;6528478,63;875540;6524669,56;21057;900;1015;1015;1112;1,263;8,463;30,335;193,12
225kV;2;BOISSE (LA);MIONS;BOISS;MIONS;856818,33;6528478,63;853743,01;6510230,23;20131;900;1015;1015;1112;1,16;8,01;39;
400kV;1;BOISSE (LA);MIONS;BOISS;MIONS;856818,33;6528478,63;853743,01;6510230,23;19897;2300;2450;2450;2600;0,62;6,84;35,06;
400kV;1;BOISSE (LA);CHAFFARD (LE);BOISS;CHAFF;856818,33;6528478,63;865239,65;6509161,77;22971;1752;1998;1998;2172;0,724;7,901;39,896;253,983
225kV;1;BOISSE (LA);GENISSIAT-POSTE;BOISS;GEN.P;856818,33;6528478,63;916717,15;6554356,27;68301;695;725;782;855;6,206;27,41;104,429;664,814
400kV;1;BOIS-TOLLOT;GENISSIAT-POSTE;B.TOL;GEN.P;935321,61;6576879,53;916717,15;6554356,27;33647;1948;2162;2162;2348;1,107;10,877;59,975;381,815
225kV;1;BOLLENE;TERRADOU;BOLL5;TERRA;838378,84;6357554,1;863923,99;6328314,54;43937;816;889;889;947;3,767;17,664;61,518;391,633
225kV;1;BOLLENE;CHATEAUNEUF-DU-RHONE;BOLL5;C.RHO;838378,84;6357554,1;835868,02;6378919,11;24939;816;889;889;947;1,996;10,196;50,496;321,471
225kV;1;BOLLENE;TRICASTIN-POSTE (LE);BOLL5;TRI.P;838378,84;6357554,1;836298,04;6360375,48;5560;1062;1160;1160;1238;0,325;2,172;7,792;49,607
225kV;2;BOLLENE;TRICASTIN-POSTE (LE);BOLL5;TRI.P;838378,84;6357554,1;836298,04;6360375,48;5733;1062;1160;1160;1238;0,344;2,304;8,231;52,401
225kV;1;BONNEAU;ORANGERIE (L);BONN6;ORANG;500528,83;6614329,01;515224,62;6641124,15;35413;1012;1150;1150;1247;2,124;14,107;51,218;326,062
225kV;1;BONNEAU;VALDIVIENNE;BONN6;VALDI;500528,83;6614329,01;519683,07;6598869,22;27611;1180;1310;1310;1390;1,656;10,454;42,365;269,701
225kV;2;BONNEAU;VALDIVIENNE;BONN6;VALDI;500528,83;6614329,01;519683,07;6598869,22;27592;1180;1310;1310;1390;1,653;10,436;42,294;269,252
225kV;1;BONNIERES;MEZEROLLES;BONNI;MEZE5;594644,39;6881274,15;607795,98;6871087,74;28492;1172;1285;1285;1388;1,702;11,349;40,982;260,899
225kV;1;BOUDEYRE;MONTPEZAT;BOUDE;MTPEZ;808973,28;6387206,12;797456,35;6401122,86;19100;862;928;928;987;1,724;7,671;26,716;170,081
225kV;1;BOUDEYRE;CHATEAUNEUF-DU-RHONE;BOUDE;C.RHO;808973,28;6387206,12;835868,02;6378919,11;28383;862;928;928;987;2,433;11,463;40,006;254,689
225kV;1;BOURGUIGNON;ETUPES;BZGUI;ETUPE;984548,22;6709160,32;989526,9;6718947,56;13832;791;853;853;934;1,431;5,598;19,462;123,897
225kV;1;BOURGUIGNON;MAMBELIN;BZGUI;MAMBE;984548,22;6709160,32;976405,33;6702732,46;11881;791;853;853;934;1,143;4,789;16,847;107,252
400kV;1;BOUTRE;PRIONNET;BOUTR;PRION;928263,61;6292137,13;923466,75;6293506,97;8950;3192;3489;3489;3723;0,147;2,356;17,068;108,656
225kV;1;BOUTRE;PLAN-D ORGON;BOUTR;P.ORG;928263,61;6292137,13;862311,44;6304938,58;82950;1062;1160;1160;1238;1,662;21,854;181,393;1154,781
225kV;1;BOUTRE;COUDON (LE);BOUTR;COUDO;928263,61;6292137,13;941889,36;6233265,76;63400;2200;2300;2300;2400;1,641;17,352;131,628;837,968
225kV;1;BOUTRE;SAINTE-TULLE 1;BOUTR;SSTUL;928263,61;6292137,13;923357,37;6302221,92;13295;1144;1249;1249;1333;0,705;5,573;18,6;118,414
225kV;1;BOUTRE;TRANS;BOUTR;TRANS;928263,61;6292137,13;981028,45;6274088,71;64661;1250;1250;1600;1600;1,02;10,4;2451;15603,551
225kV;1;BRAILLY-CORNEHOTTE;SORRUS;B.CO6;SORRU;626459,46;7016038,26;609087,32;7040529,32;30947;865;865;865;865;2,769;12,603;43,678;278,064
400kV;1;BRAUD;PREGUILLAC;BRAUD;PREGU;411551,78;6469032,78;419400,38;6514644,14;47291;3072;3414;3414;3598;0,994;14,43;89,859;572,057
400kV;2;BRAUD;PREGUILLAC;BRAUD;PREGU;411551,78;6469032,78;419400,38;6514644,14;47365;3072;3414;3414;3598;0,994;14,43;89,857;572,045
400kV;1;BRAUD;MARQUIS (LE);BRAUD;MQIS5;411551,78;6469032,78;420635,2;6440107,39;38018;2200;2300;2300;2400;0,921;11,921;73,526;468,08
400kV;2;BRAUD;CUBNEZAIS;BRAUD;CUBNE;411551,78;6469032,78;429709,65;6446896,97;31061;3072;3414;3414;3598;0,642;9,318;57,939;368,852
400kV;3;BRAUD;CUBNEZAIS;BRAUD;CUBNE;411551,78;6469032,78;429709,65;6446896,97;31831;3072;3414;3414;3598;0,673;9,771;60,758;386,795
400kV;4;BRAUD;CUBNEZAIS;BRAUD;CUBNE;411551,78;6469032,78;429709,65;6446896,97;31807;3072;3414;3414;3598;0,674;9,78;60,815;387,163
225kV;1;BRENNILIS;PLEYBER-CHRIST;BRENN;P.CHR;191838,02;6828151,46;193268,52;6847211,82;21445;1300;1350;1350;1400;1,297;8,601;31,297;199,244
225kV;1;BRENNILIS;MARTYRE (LA);BRENN;MARTY;191838,02;6828151,46;168746;6840196,66;31072;1250;1312;1312;1375;1,762;12,128;44,681;284,449
225kV;1;BRENS;PELISSIER;BREN5;PELIS;616331,53;6312285,11;630827,95;6317700,74;16576;831;984;984;1099;0,979;6,546;23,75;151,199
225kV;1;BRENS;VERFEIL;BREN5;VERFE;616331,53;6312285,11;592807,54;6282056,56;39187;831;984;984;1099;2,35;15,638;56,598;360,313
225kV;1;BREUIL (LE);PEYRAT-LE-CHATEAU;BREUI;P.CHA;638330,45;6461078,92;607125,7;6523188,48;71580;629;756;756;844;6,396;28,64;99,663;634,473
225kV;1;BREUIL (LE);GODIN;BREUI;GODIN;638330,45;6461078,92;638750,21;6382633,81;81146;629;756;756;844;7,28;32,935;113,528;722,743
225kV;1;BREUIL (LE);LA MOLE;BREUI;MOLE ;638330,45;6461078,92;649678,21;6477396,94;19922;622;748;748;834;1,791;8,345;27,258;173,528
400kV;1;BREUIL (LE);MARMAGNE;BREUI;MARMA;638330,45;6461078,92;643945,52;6667080,89;209132;1410;1632;1632;1806;9,503;71,427;350,819;2233,386
400kV;1;BREUIL (LE);RUEYRES;BREUI;RUEYR;638330,45;6461078,92;675392,51;6408936,1;65449;1120;1560;;1780;1,964;21,402;115,146;733,04
225kV;1;BROC-CARROS (LE);LINGOSTIERE;B.CAR;LINGO;1037186,21;6309406,43;1037382,74;6300029,85;11971;1062;1160;1160;1238;0,69;4,616;16,561;105,429
225kV;1;BROC-CARROS (LE);TRINITE-VICTOR;B.CAR;T.VIC;1037186,21;6309406,43;1047624,42;6303729,26;13853;1062;1160;1160;1238;0,812;5,476;20,263;
225kV;2;BROC-CARROS (LE);LINGOSTIERE;B.CAR;LINGO;1037186,21;6309406,43;1037382,74;6300029,85;11928;1062;1160;1160;1238;0,715;4,787;17,179;109,367
225kV;2;BROC-CARROS (LE);TRINITE-VICTOR;B.CAR;T.VIC;1037186,21;6309406,43;1047624,42;6303729,26;13937;1062;1081;1160;1207;0,812;5,544;20,171;128,413
400kV;1;BROC-CARROS (LE);BIANCON;B.CAR;BIANC;1037186,21;6309406,43;1009732,41;6284842,68;51719;2006;2192;2192;2336;1,665;15,592;97,999;623,881
400kV;2;BROC-CARROS (LE);BIANCON;B.CAR;BIANC;1037186,21;6309406,43;1009732,41;6284842,68;50803;2006;2192;2192;2336;1,665;15,592;97,999;623,881
225kV;1;BRUGES;PESSAC;BRUGE;PESSA;413003,97;6427889,02;410123,63;6416616,42;13884;655;655;760;760;0,828;5,538;21,295;135,568
225kV;1;BUIRE;PONT-SUR-SAMBRE;BUIRE;P.SAM;775408,77;6980243,15;761730,78;7014863,43;44040;1250;1250;1250;1250;2,641;17,72;63,208;402,398
225kV;1;CALAN;POTEAU-ROUGE;CALA5;P.ROU;229356,87;6772078,38;228345,42;6766240,29;6800;1110;1110;1403;1403;0,104;1,067;254,473;1620,028
400kV;1;CALAN;MARTYRE (LA);CALA5;MARTY;229356,87;6772078,38;168746;6840196,66;98335;2862;2920;2920;3020;2,953;29,941;185,413;1180,375
400kV;1;CALAN;CORDEMAIS-POSTE;CALA5;COR.P;229356,87;6772078,38;332094,79;6698627,74;141416;2200;2300;2300;2400;4,186;42,432;262,918;1673,787
225kV;1;CANTEGRIT;NAOUTOT;CANT5;NAOUT;388514,05;6331721,02;417234,04;6313035,53;38208;935;1000;;1080;2,296;15,425;54,471;346,771
225kV;2;CANTEGRIT;NAOUTOT;CANT5;NAOUT;388514,05;6331721,02;417234,04;6313035,53;36790;845;925;;1005;2,188;14,696;51,871;330,222
225kV;1;CANTEGRIT;MOUGUERRE;CANT5;MOUGU;388514,05;6331721,02;340761,73;6275152,46;83100;1884;1890;1890;1890;4,563;33,778;117,743;749,573
225kV;1;CANTEGRIT;MARSILLON;CANT5;MARSI;388514,05;6331721,02;408736,4;6260624,4;77402;997;1096;1096;1155;4,678;30,486;111,007;706,69
400kV;2;CANTEGRIT;SAUCATS;CANT5;SAUCA;388514,05;6331721,02;413349,8;6397088,65;71885;2690;2822;2822;2936;1,96;25,406;120,523;767,276
400kV;3;CANTEGRIT;SAUCATS;CANT5;SAUCA;388514,05;6331721,02;413349,8;6397088,65;71813;2690;2822;2822;2936;1,939;25,135;119,233;759,063
225kV;1;CAPELLE (LA);PONT-SUR-SAMBRE;CAPEL;P.SAM;767062,23;6986549,35;761730,78;7014863,43;30470;1273;1346;1346;1453;1,827;12,238;43,783;278,731
400kV;1;CAPELLE (LA);LONNY;CAPEL;LONNY;767062,23;6986549,35;813242,82;6970958,43;52290;2196;2422;2422;2596;1,639;17,552;92,176;586,813
400kV;1;CAPELLE (LA);MASTAING;CAPEL;MASTA;767062,23;6986549,35;720796,5;7022197,91;60965;2570;2718;2718;2914;1,887;20,213;106,156;675,812
225kV;1;CARRIERES;MORU;CARRI;MORU ;659294,63;6904984,63;676332,87;6912439,03;28277;1172;1285;1285;1388;1,7;11,31;40,71;
225kV;1;CARRIERES;PLESSIS-GASSOT;CARRI;P.GAS;659294,63;6904984,63;658607,94;6881590,99;26831;510;767;767;976;1,622;10,781;38,324;243,979
225kV;1;CARRIERES;TERRIER;CARRI;TERRI;659294,63;6904984,63;646009,4;6902215,34;15649;2046;2300;2300;2400;0,469;4,417;31,824;202,596
225kV;2;CARRIERES;TERRIER;CARRI;TERRI;659294,63;6904984,63;646009,4;6902215,34;15648;2200;2300;2300;2400;0,454;4,265;30,804;196,105
225kV;1;CAZARIL;JALIS;CAZAR;JALIS;497745,01;6233458,07;505188,44;6283338,88;83146;828;908;908;986;6,635;33,492;118,377;753,608
225kV;1;CAZARIL;LANNEMEZAN;CAZAR;LANNE;497745,01;6233458,07;487277,94;6227113,77;12123;828;908;908;986;1,054;5,037;16,569;105,481
225kV;2;CAZARIL;LANNEMEZAN;CAZAR;LANNE;497745,01;6233458,07;487277,94;6227113,77;11751;1018;1117;1117;1213;0,776;4,67;16,997;108,209
225kV;3;CAZARIL;LANNEMEZAN;CAZAR;LANNE;497745,01;6233458,07;487277,94;6227113,77;11752;1018;1117;1117;1213;0,786;4,732;17,214;109,587
400kV;1;CAZARIL;MARSILLON;CAZAR;MARSI;497745,01;6233458,07;408736,4;6260624,4;108896;3316;3622;3622;3780;2,096;29,202;233,399;1485,863
400kV;2;CAZARIL;MARSILLON;CAZAR;MARSI;497745,01;6233458,07;408736,4;6260624,4;108878;3316;3622;3622;3780;2,09;29,12;232,725;1481,576
400kV;1;CAZARIL;VERFEIL;CAZAR;VERFE;497745,01;6233458,07;592807,54;6282056,56;121162;3255;3600;3600;3780;2,414;32,023;263,399;1676,85
400kV;2;CAZARIL;VERFEIL;CAZAR;VERFE;497745,01;6233458,07;592807,54;6282056,56;121130;3255;3600;3600;3780;2,412;32,015;264,127;1681,484
225kV;1;CERGY;PUISEUX;CERGY;PUISE;631192,48;6883565,11;627868,52;6884267,36;4670;1172;1285;1285;1388;0,28;1,865;6,754;42,995
225kV;1;CERGY;PORCHEVILLE;CERGY;PORCH;631192,48;6883565,11;609515,76;6875296,19;27066;926;1060;1060;1181;1,632;10,7;38,734;246,587
225kV;1;CERGY;PLESSIS-GASSOT;CERGY;P.GAS;631192,48;6883565,11;658607,94;6881590,99;43020;520;782;782;998;1,982;17,165;62,489;397,818
400kV;1;CERGY;MEZEROLLES;CERGY;MEZE5;631192,48;6883565,11;607795,98;6871087,74;32739;2200;2300;2300;2400;0,991;10,236;60,342;384,146
400kV;2;CERGY;MEZEROLLES;CERGY;MEZE5;631192,48;6883565,11;607795,98;6871087,74;32714;2200;2300;2300;2400;0,99;10,227;60,288;383,808
400kV;1;CERGY;TERRIER;CERGY;TERRI;631192,48;6883565,11;646009,4;6902215,34;28595;2366;2596;2596;2778;0,876;9,212;51,294;326,549
400kV;2;CERGY;TERRIER;CERGY;TERRI;631192,48;6883565,11;646009,4;6902215,34;28712;2366;2596;2596;2778;0,879;9,253;51,486;327,768
225kV;1;CERNAY;VESLE;CERNA;VESLE;779062,19;6908618,55;790498,96;6900893,05;17550;1172;1285;1285;1388;1,051;7,006;25,311;161,138
225kV;2;CERNAY;VESLE;CERNA;VESLE;779062,19;6908618,55;790498,96;6900893,05;17550;1172;1285;1285;1388;1,051;7,006;25,317;161,172
225kV;1;CHABOSSIERE (LA);CHEVIRE;CHABO;CHEV5;345545,87;6688995,08;351158,81;6686537,93;7334;1249;1337;1337;1432;0,422;2,86;10,549;67,157
225kV;1;CHABOSSIERE (LA);CORDEMAIS-POSTE;CHABO;COR.P;345545,87;6688995,08;332094,79;6698627,74;19522;1249;1337;1337;1432;1,114;7,536;27,921;177,749
400kV;1;CHAFFARD (LE);PIVOZ-CORDIER;CHAFF;P.COR;865239,65;6509161,77;837769,11;6480423,73;46957;2300;2450;2450;2600;1,409;14,276;88,489;563,337
400kV;2;CHAFFARD (LE);PIVOZ-CORDIER;CHAFF;P.COR;865239,65;6509161,77;837769,11;6480423,73;46957;2300;2450;2450;2600;1,409;14,283;88,529;563,59
400kV;1;CHAFFARD (LE);COULANGE;CHAFF;COULA;865239,65;6509161,77;836686,6;6394067,4;137425;3465;3544;3544;3575;4,154;41,629;259,526;1652,193
400kV;1;CHAFFARD (LE);GRANDE-ILE;CHAFF;G.ILE;865239,65;6509161,77;936573,13;6490238,03;75696;3465;3622;3622;3780;1,44;20,469;160,814;1023,776
400kV;2;CHAFFARD (LE);GRANDE-ILE;CHAFF;G.ILE;865239,65;6509161,77;936573,13;6490238,03;75759;3465;3622;3622;3780;1,441;20,472;160,813;1023,765
400kV;1;CHAFFARD (LE);CHAMPAGNIER;CHAFF;CPNIE;865239,65;6509161,77;913054,19;6448886,51;104135;2110;2246;2246;2382;3,159;34,992;181,147;1153,216
400kV;2;CHAFFARD (LE);CHAMPAGNIER;CHAFF;CPNIE;865239,65;6509161,77;913054,19;6448886,51;84001;2110;2246;2246;2382;2,256;27,609;148,141;943,092
400kV;1;CHAFFARD (LE);ST-VULBAS-OUEST;CHAFF;SSV.O;865239,65;6509161,77;875338,44;6524027,18;18713;2300;2400;2400;2400;0,562;5,705;35,187;224,009
400kV;2;CHAFFARD (LE);ST-VULBAS-OUEST;CHAFF;SSV.O;865239,65;6509161,77;875338,44;6524027,18;18722;2300;2400;2400;2400;0,562;5,71;35,195;224,058
400kV;3;CHAFFARD (LE);ST-VULBAS-OUEST;CHAFF;SSV.O;865239,65;6509161,77;875338,44;6524027,18;18962;2300;2400;2400;2400;0,569;5,784;35,643;226,912
400kV;4;CHAFFARD (LE);ST-VULBAS-OUEST;CHAFF;SSV.O;865239,65;6509161,77;875338,44;6524027,18;18944;2300;2450;2450;2600;0,569;5,778;35,615;226,734
400kV;1;CHAFFARD (LE);MIONS;CHAFF;MIONS;865239,65;6509161,77;853743,01;6510230,23;12222;1764;1876;1876;1988;0,543;4,174;20,6;131,144
400kV;2;CHAFFARD (LE);MIONS;CHAFF;MIONS;865239,65;6509161,77;853743,01;6510230,23;13304;2200;2300;2300;2400;0,288;3,687;29,339;186,778
400kV;1;CHAINGY;VERGER;CHAIN;VERGE;610469,29;6753462,35;594882,79;6735539,53;23926;1332;1796;1796;2098;0,716;7,287;45,037;286,713
400kV;2;CHAINGY;VERGER;CHAIN;VERGE;610469,29;6753462,35;594882,79;6735539,53;24011;1332;1796;1796;2098;0,715;7,275;44,976;286,326
225kV;1;CHAINGY;DAMBRON;CHAIN;DAMBR;610469,29;6753462,35;614853,93;6779084,01;26338;888;983;983;1042;1,572;10,561;37,293;237,417
225kV;2;CHAINGY;DAMBRON;CHAIN;DAMBR;610469,29;6753462,35;614853,93;6779084,01;26253;888;983;983;1042;2,522;11,141;35,463;225,767
225kV;3;CHAINGY;DAMBRON;CHAIN;DAMBR;610469,29;6753462,35;614853,93;6779084,01;26624;1099;1099;1264;1264;1,577;10,534;49,624;315,917
225kV;1;CHALON;CHAMPVANS;CHAL5;CPVAN;840663,83;6632621,44;885400,93;6669331,88;61860;641;742;742;836;5,585;25,536;86,199;548,76
225kV;1;CHALON;GROSNE;CHAL5;GROSN;840663,83;6632621,44;830900,18;6615805,35;25080;1400;1500;1500;1550;0,752;7,047;51,372;327,043
225kV;2;CHALON;GROSNE;CHAL5;GROSN;840663,83;6632621,44;830900,18;6615805,35;25070;1400;1500;1500;1550;0,752;7,047;51,372;327,043
400kV;1;CHAMBRY;MERY-SUR-SEINE;CBRY ;M.SEI;693228,13;6876097,07;767888,47;6824700,12;93087;1812;1988;1988;2124;4,148;32,015;155,331;988,87
225kV;1;CHAMPAGNIER;EYBENS;CPNIE;EYBEN;913054,19;6448886,51;916341,69;6454309,77;8400;1093;1178;1178;1253;0,519;3,384;12,283;78,195
225kV;1;CHAMPAGNIER;GRISOLLES;CPNIE;GRISO;913054,19;6448886,51;948943,98;6391526,6;82181;734;856;856;964;5,011;32,529;130,76;832,447
225kV;1;CHAMPAGNIER;MOIRANS;CPNIE;MOIRA;913054,19;6448886,51;900015,61;6473081,29;35406;1123;1211;1211;1290;1,075;11,551;63,663;405,294
225kV;1;CHAMPAGNIER;PARISET;CPNIE;PARIS;913054,19;6448886,51;912033,56;6457101,05;9410;570;659;659;739;1,13;3,95;14;
225kV;2;CHAMPAGNIER;EYBENS;CPNIE;EYBEN;913054,19;6448886,51;916341,69;6454309,77;8569;1014;1014;1178;1191;0,517;3,368;12,226;77,833
225kV;1;CHAMPAGNIER;SERRE-PONCON;CPNIE;S.PON;913054,19;6448886,51;959920,11;6379848,86;98635;734;856;856;964;5,92;39,82;150;
225kV;1;CHAMPAGNOLE;FRASNE;CPNOL;FRASN;921873,39;6632767,58;940846,69;6646126,89;24838;801;930;930;1053;1,637;9,735;36,168;230,251
225kV;1;CHAMPAGNOLE;PALENTE;CPNOL;PALEN;921873,39;6632767,58;930864,08;6689707,21;61995;455;555;555;632;8,1;27,071;84,618;538,695
225kV;1;CHAMPAGNOLE;GENISSIAT-POSTE;CPNOL;GEN.P;921873,39;6632767,58;916717,15;6554356,27;85139;264;437;437;545;11,011;36,498;113,912;725,184
225kV;1;CHAMPS-REGNAUD;VIELMOULIN;C.REG;VIELM;855493,13;6696712,53;827404,37;6693049,91;30500;843;909;909;996;2,649;12,359;43,005;273,779
225kV;2;CHAMPS-REGNAUD;VIELMOULIN;C.REG;VIELM;855493,13;6696712,53;827404,37;6693049,91;33800;847;865;985;1060;2,005;13,363;52,861;336,523
225kV;1;CHAMPVANS;PYMONT;CPVAN;PYMON;885400,93;6669331,88;895630,25;6624304,69;48515;751;923;923;1056;2,767;19,099;70,439;448,426
400kV;1;CHANCEAUX;VILLERBON;CHAN5;VLERB;526409,76;6711577,89;574571,36;6728941,97;64267;2200;2300;2300;2400;1,912;19,401;120,181;765,093
400kV;1;CHANCEAUX;LARCAY;CHAN5;LARCA;526409,76;6711577,89;531519,74;6697057,25;22167;3465;3622;3622;3780;0,445;5,843;48,331;307,683
400kV;2;CHANCEAUX;LARCAY;CHAN5;LARCA;526409,76;6711577,89;531519,74;6697057,25;22076;3465;3622;3622;3780;0,445;5,839;48,306;307,524
400kV;1;CHANCEAUX;QUINTES (LES);CHAN5;QUINT;526409,76;6711577,89;493797,27;6757441,25;59410;3465;3622;3622;3780;1,191;15,651;129,768;826,132
400kV;2;CHANCEAUX;QUINTES (LES);CHAN5;QUINT;526409,76;6711577,89;493797,27;6757441,25;59431;3465;3622;3622;3780;1,191;15,652;129,773;826,159
400kV;1;CHANCEAUX;DISTRE;CHAN5;DISTR;526409,76;6711577,89;464320,67;6683192,95;79155;2200;2300;2300;2400;2,318;24,1;149,4;951,112
225kV;2;CHANCENAY;REVIGNY;CHAN6;REVIG;847119,61;6843717,83;846569,91;6859435,94;16240;1172;1285;1285;1375;0,977;6,515;23,545;149,893
400kV;1;CHARPENAY;GREPILLES;CHARP;GREPI;831221,24;6525744,44;786355,7;6554244,64;56958;2168;2308;2308;2448;1,777;17,251;107,843;686,547
400kV;2;CHARPENAY;GREPILLES;CHARP;GREPI;831221,24;6525744,44;786355,7;6554244,64;56975;2168;2308;2308;2448;1,712;17,367;107,36;683,478
400kV;1;CHARPENAY;PIVOZ-CORDIER;CHARP;P.COR;831221,24;6525744,44;837769,11;6480423,73;49628;3465;3622;3622;3780;0,793;14,471;97,151;618,482
400kV;2;CHARPENAY;ECHALAS;CHARP;ECHAL;831221,24;6525744,44;834271,61;6494838,59;32880;3465;3622;3622;3780;0,533;9,712;65,537;417,219
400kV;1;CHARPENAY;ST-VULBAS-OUEST;CHARP;SSV.O;831221,24;6525744,44;875338,44;6524027,18;56864;2300;2450;2450;2600;1,711;17,373;107,493;684,322
400kV;2;CHARPENAY;ST-VULBAS-OUEST;CHARP;SSV.O;831221,24;6525744,44;875338,44;6524027,18;56822;2300;2450;2450;2600;1,711;17,374;107,35;683,411
225kV;1;CHATEAUNEUF-DU-RHONE;LOGIS-NEUF;C.RHO;L.NEU;835868,02;6378919,11;842016,27;6398819,35;30000;862;928;928;987;2,693;12,205;41,838;266,346
225kV;2;CHATEAUNEUF-DU-RHONE;LOGIS-NEUF;C.RHO;L.NEU;835868,02;6378919,11;842016,27;6398819,35;30035;862;928;928;987;2,742;12,439;46,105;293,511
225kV;1;CHATEAUNEUF-DU-RHONE;TRICASTIN-POSTE (LE);C.RHO;TRI.P;835868,02;6378919,11;836298,04;6360375,48;21904;862;928;928;987;1,723;8,881;30,913;196,801
225kV;1;CHAUSSEE (LA);RECY;CXSSE;RECY ;810952,26;6860921,95;798130,05;6878026,84;26238;1172;1268;1268;1355;1,598;10,643;37,134;236,404
225kV;1;CHAUSSEE (LA);REVIGNY;CXSSE;REVIG;810952,26;6860921,95;846569,91;6859435,94;38162;1140;1248;1248;1347;2,335;15,545;53,816;342,603
225kV;1;CHAVANOD;GENISSIAT-POSTE;CHAV6;GEN.P;938859,57;6537405,29;916717,15;6554356,27;39113;617;659;685;742;4,69;16,11;56;
225kV;1;CHESNOY (LE);NEMOURS;CHESN;NEMOU;690186,5;6809912,48;676812,75;6792786,66;36369;520;782;782;998;2,114;14,347;52,954;337,116
225kV;1;CHESNOY (LE);ROUSSON;CHESN;ROUSS;690186,5;6809912,48;720690,96;6776984,53;45817;786;867;867;948;4,082;18,523;89,38;569,01
225kV;1;CHESNOY (LE);COURTRY;CHESN;CZTRY;690186,5;6809912,48;683221,38;6827504,52;19948;899;984;984;1061;1,747;8,063;28,208;179,581
225kV;2;CHESNOY (LE);COURTRY;CHESN;CZTRY;690186,5;6809912,48;683221,38;6827504,52;20002;920;920;1100;1100;1,181;7,961;44,803;285,225
225kV;3;CHESNOY (LE);COURTRY;CHESN;CZTRY;690186,5;6809912,48;683221,38;6827504,52;20002;890;890;1130;1130;1,17;7,98;43;
400kV;1;CHESNOY (LE);TABARDERIE;CHESN;TABAR;690186,5;6809912,48;665207,66;6738536,16;91716;2138;2356;2356;2522;2,847;31,537;157,016;999,594
400kV;2;CHESNOY (LE);TABARDERIE;CHESN;TABAR;690186,5;6809912,48;665207,66;6738536,16;88132;2814;3110;3110;3338;1,854;26,679;169,573;1079,532
400kV;3;CHESNOY (LE);TABARDERIE;CHESN;TABAR;690186,5;6809912,48;665207,66;6738536,16;88086;2814;3110;3110;3338;1,838;26,463;167,287;1064,985
400kV;1;CHESNOY (LE);MORBRAS;CHESN;MORBR;690186,5;6809912,48;673992,03;6853299,64;47257;2300;2522;2522;2696;1,451;15,877;81,413;518,289
400kV;2;CHESNOY (LE);MORBRAS;CHESN;MORBR;690186,5;6809912,48;673992,03;6853299,64;47265;2300;2400;2400;2600;1,451;15,878;81,439;518,458
400kV;1;CHESNOY (LE);MERY-SUR-SEINE;CHESN;M.SEI;690186,5;6809912,48;767888,47;6824700,12;82126;2366;2596;2596;2778;;;;
400kV;2;CHESNOY (LE);MERY-SUR-SEINE;CHESN;M.SEI;690186,5;6809912,48;767888,47;6824700,12;82301;2366;2596;2596;2778;2,468;25,046;154,853;985,823
400kV;1;CHESNOY (LE);CIROLLIERS;CHESN;CIROL;690186,5;6809912,48;649765,71;6827885,17;59413;1022;1614;1614;1956;1,823;20,419;98,911;629,688
400kV;2;CHESNOY (LE);CIROLLIERS;CHESN;CIROL;690186,5;6809912,48;649765,71;6827885,17;59375;1022;1614;1614;1956;1,819;20,373;98,798;628,969
400kV;1;CHEVALET;GAVRELLE;CHEVA;GAVRE;674135,22;7009120,31;691870,74;7026556,06;29821;3465;3622;3622;3780;0,595;7,809;64,662;411,649
400kV;2;CHEVALET;GAVRELLE;CHEVA;GAVRE;674135,22;7009120,31;691870,74;7026556,06;29821;3465;3622;3622;3780;0,598;7,859;65,085;414,346
400kV;1;CHEVALET;LATENA;CHEVA;LATEN;674135,22;7009120,31;695422,25;6950927,61;66195;2366;2596;2596;2778;1,977;20,03;124,853;794,838
400kV;2;CHEVALET;LATENA;CHEVA;LATEN;674135,22;7009120,31;695422,25;6950927,61;66209;2366;2596;2596;2778;1,97;19,967;124,238;790,926
400kV;1;CHEVALET;WARANDE;CHEVA;WARAN;674135,22;7009120,31;640900,56;7095113,03;103283;2570;2718;2718;2914;3,115;31,604;195,822;1246,642
400kV;2;CHEVALET;WARANDE;CHEVA;WARAN;674135,22;7009120,31;640900,56;7095113,03;103253;2570;2718;2718;2914;3,113;31,59;195,749;1246,175
225kV;1;CHEVIRE;VERTOU;CHEV5;VERTO;351158,81;6686537,93;360770,2;6685478,98;11895;706;821;821;911;1,074;4,891;16,549;105,352
225kV;1;CHEVIRE;MERLATIERE;CHEV5;MERLA;351158,81;6686537,93;369787,17;6639732,11;52396;1249;1337;1337;1432;2,997;20,647;75,998;483,815
225kV;1;CHEVIRE;CORDEMAIS-POSTE;CHEV5;COR.P;351158,81;6686537,93;332094,79;6698627,74;26236;1175;1258;1258;1347;1,493;10,134;37,438;238,338
225kV;1;CHOLET;MAUGES (LES);CHOLE;MAUGE;403956,56;6669340,73;401951,56;6692651,52;25072;1249;1337;1337;1434;1,565;10,41;37,689;239,935
225kV;1;CHOLET;VAL DE SEVRE;CHOLE;V.SEV;403956,56;6669340,73;420985,91;6634331,9;38688;803;858;858;918;4,502;16,299;53,157;338,407
225kV;1;CHOLET;DISTRE;CHOLE;DISTR;403956,56;6669340,73;464320,67;6683192,95;66007;915;915;1075;1075;3,953;26,547;100,54;640,054
225kV;2;CHOLET;DISTRE;CHOLE;DISTR;403956,56;6669340,73;464320,67;6683192,95;89929;957;1023;1023;1096;7,299;36,334;127,618;812,439
225kV;1;CHOOZ;MAZURES;CHOO5;MAZUR;828758,27;7000193,49;816960,1;6979777,79;29393;1100;1187;1187;1302;0,852;8,755;57,637;366,925
225kV;2;CHOOZ;MAZURES;CHOO5;MAZUR;828758,27;7000193,49;816960,1;6979777,79;29849;843;909;909;996;0,759;9,395;55,28;351,923
225kV;1;CIROLLIERS;LOGES (LES);CIROL;LOGES;649765,71;6827885,17;647383,46;6831616,68;7205;880;880;1130;1130;0,4;2,709;35,374;225,201
225kV;2;CIROLLIERS;LOGES (LES);CIROL;LOGES;649765,71;6827885,17;647383,46;6831616,68;7205;880;880;1130;1130;0,377;2,555;34,821;221,677
400kV;1;CIROLLIERS;VILLEJUST;CIROL;VLEJU;649765,71;6827885,17;643400,17;6842199,35;19640;2300;2522;2522;2696;0,609;6,8;32,768;208,607
400kV;2;CIROLLIERS;VILLEJUST;CIROL;VLEJU;649765,71;6827885,17;643400,17;6842199,35;19807;2300;2522;2522;2696;0,614;6,865;33,035;210,31
400kV;3;CIROLLIERS;VILLEJUST;CIROL;VLEJU;649765,71;6827885,17;643400,17;6842199,35;21904;1812;1988;1988;2124;0,928;7,271;38,253;243,524
400kV;1;CIROLLIERS;GATINAIS;CIROL;GATI5;649765,71;6827885,17;654199,22;6776674,51;53850;3465;3622;3622;3780;1,068;14,027;116,258;740,123
400kV;2;CIROLLIERS;GATINAIS;CIROL;GATI5;649765,71;6827885,17;654199,22;6776674,51;52955;3465;3622;3622;3780;1,067;14,021;116,217;739,86
225kV;1;CISSAC;MARQUIS (LE);CISSA;MQIS5;398369,54;6464997,57;420635,2;6440107,39;39310;1172;1248;1248;1310;2,285;15,118;108,21;
225kV;1;CIZE;FLEYRIAT;CIZE ;FLEYR;890370,48;6569869,57;870254,37;6572689,04;24233;1059;1067;1141;1212;1,216;7,669;57,431;365,614
225kV;1;CIZE;IZERNORE;CIZE ;IZERN;890370,48;6569869,57;896616,68;6569798,51;6970;1059;1141;1141;1215;0,454;2,701;10,02;63,791
225kV;1;CLEON;MANOIR (LE);CLEON;MANOI;557520,43;6915001,75;570458,5;6914548,41;14651;1270;1366;1366;1433;0,88;5,92;21;
225kV;1;CLEON;GRAND-COURONNE;CLEON;G.COU;557520,43;6915001,75;554175,88;6918579,68;5470;1308;1408;1408;1478;0,328;2,197;7,876;50,137
225kV;2;CLEON;GRAND-COURONNE;CLEON;G.COU;557520,43;6915001,75;554175,88;6918579,68;5473;1308;1408;1408;1478;0,329;2,198;7,908;50,342
225kV;1;COLAYRAC;GUPIE;COLAY;GUPIE;505420,41;6350613,43;473008,47;6387575,61;53496;895;980;;1070;3,214;21,383;77,387;492,659
225kV;1;COLAYRAC;DONZAC;COLAY;DONZA;505420,41;6350613,43;525700,13;6336144,55;29278;831;984;984;1099;1,756;11,772;41,8;266,109
225kV;1;COMMERVEIL;CHAMPFLEUR;COMM7;CPFL5;505502,49;6805048,37;485695,93;6812215,52;21943;1249;1316;1316;1389;1,317;8,75;31,778;202,308
225kV;1;COMPIEGNE;MORU;COMPI;MORU ;688469,58;6926159,58;676332,87;6912439,03;21472;716;817;817;910;1,82;8,91;29,45;
225kV;1;COMPIEGNE;LATENA;COMPI;LATEN;688469,58;6926159,58;695422,25;6950927,61;35410;881;964;964;1040;3,041;14,566;49,468;314,924
225kV;1;CONCARNEAU;SQUIVIDAN;CONCA;SQUIV;185618,44;6777399,27;174841,62;6792039,08;26103;1056;1123;1123;1189;1,516;10,244;37,528;238,911
225kV;1;CONCARNEAU;POTEAU-ROUGE;CONCA;P.ROU;185618,44;6777399,27;228345,42;6766240,29;56304;1056;1123;1123;1189;3,245;22,203;81,679;519,984
225kV;1;CONFLUENT;PARISET;CONF5;PARIS;912248,1;6458952,26;912033,56;6457101,05;2045;850;850;1078;1078;0,12;0,78;9;
225kV;1;CONFLUENT;CHAMPAGNIER;CONF5;CPNIE;912248,1;6458952,26;913054,19;6448886,51;22412;618;718;718;800;1,76;9,15;30;
225kV;1;CONTAMINE;GRAND-COEUR;CONTA;G.COE;977513,9;6494533,2;972264,84;6496737,91;8384;966;1076;1076;1168;0,548;3,245;12,125;77,19
225kV;1;CONTAMINE;MALGOVERT;CONTA;MALGO;977513,9;6494533,2;995305,09;6509202,75;27527;565;673;673;765;2,26;10,86;38;
225kV;1;COQUAINVILLIERS;DRONNIERE (LA);COQUA;DRONN;495675,89;6905012,67;456431,68;6898344,68;41564;955;955;1130;1130;2,484;16,711;69,036;439,497
225kV;1;COQUAINVILLIERS;TOURBE;COQUA;TOURB;495675,89;6905012,67;461693,59;6894753,4;36875;1308;1408;1408;1478;2,212;14,928;52,505;334,257
225kV;1;COQUAINVILLIERS;ROUGEMONTIER;COQUA;ROUGE;495675,89;6905012,67;535293,77;6918286,96;46232;1308;1408;1408;1478;2,797;18,835;66,651;424,314
225kV;2;COQUAINVILLIERS;ROUGEMONTIER;COQUA;ROUGE;495675,89;6905012,67;535293,77;6918286,96;46234;1308;1408;1408;1478;2,765;18,62;65,864;419,3
225kV;1;CORBIERE (LA);DISTRE;CORBI;DISTR;438139,27;6715250,67;464320,67;6683192,95;45457;1213;1298;1298;1375;2,766;18,428;63,777;406,02
225kV;2;CORBIERE (LA);DISTRE;CORBI;DISTR;438139,27;6715250,67;464320,67;6683192,95;45808;1249;1337;1337;1434;2,745;18,496;65,419;416,468
225kV;3;CORBIERE (LA);DISTRE;CORBI;DISTR;438139,27;6715250,67;464320,67;6683192,95;45814;1249;1337;1337;1434;2,745;18,499;65,429;416,532
225kV;1;CORDEMAIS-POSTE;GUERSAC;COR.P;GUERS;332094,79;6698627,74;310045,03;6705856,25;25350;990;990;1210;1210;1,464;9,802;70,371;447,997
225kV;1;CORDEMAIS-POSTE;ST-JOSEPH;COR.P;SSJOS;332094,79;6698627,74;358242,12;6693046,5;35568;795;795;858;918;2,799;14,163;55,983;356,397
225kV;1;CORDEMAIS-POSTE;PONTCHATEAU;COR.P;PTCHA;332094,79;6698627,74;315837,87;6715922,92;30704;829;909;909;984;2,524;12,411;43,493;276,888
225kV;2;CORDEMAIS-POSTE;PONTCHATEAU;COR.P;PTCHA;332094,79;6698627,74;315837,87;6715922,92;24461;1249;1337;1337;1432;1,421;9,618;35,648;226,939
400kV;1;CORDEMAIS-POSTE;LOUISFERT;COR.P;LOUIS;332094,79;6698627,74;366982,78;6740494,84;55095;2200;2300;2300;2400;1,686;16,992;104,958;668,184
400kV;2;CORDEMAIS-POSTE;LOUISFERT;COR.P;LOUIS;332094,79;6698627,74;366982,78;6740494,84;55184;2200;2300;2300;2400;1,68;16,936;104,619;666,023
225kV;1;CORDEMAIS-POSTE;POTEAU-ROUGE;COR.P;P.ROU;332094,79;6698627,74;228345,42;6766240,29;130633;1249;1337;1337;1434;7,762;51,773;188,263;1198,522
400kV;2;CORDEMAIS-POSTE;MARTYRE (LA);COR.P;MARTY;332094,79;6698627,74;168746;6840196,66;238261;2200;2300;2300;2400;7,083;72,149;450,366;2867,118
400kV;2;CORDEMAIS-POSTE;DISTRE;COR.P;DISTR;332094,79;6698627,74;464320,67;6683192,95;150857;2200;2300;2300;2400;4,521;45,811;284,187;1809,192
225kV;1;CORNIER;PRESSY;CORNI;PRESS;954457,58;6559211,94;975103,66;6559587,48;22797;966;1076;1076;1168;1,453;8,965;33,211;211,43
400kV;1;CORNIER;MONTAGNY-LES-LANCHES;CORNI;M.LAN;954457,58;6559211,94;937102,21;6534109,34;68867;2304;2462;2462;2654;1,649;21,038;133,825;851,956
225kV;2;CORNIER;GENISSIAT-POSTE;CORNI;GEN.P;954457,58;6559211,94;916717,15;6554356,27;39423;396;660;660;830;2,437;15,786;57,103;363,53
400kV;1;CORNIER;GENISSIAT-POSTE;CORNI;GEN.P;954457,58;6559211,94;916717,15;6554356,27;41841;3456;3622;3622;3780;0,764;11,675;86,294;549,362
225kV;1;COSSIGNY;MORBRAS;COSSI;MORBR;676014,22;6847504,98;673992,03;6853299,64;6135;888;972;972;1049;0,516;2,482;8,671;55,201
225kV;1;COUCHEY;CHAMPVANS;COUCH;CPVAN;851221,15;6685789,21;885400,93;6669331,88;39710;847;985;985;1116;2,388;15,865;57,57;366,499
225kV;1;COUCHEY;VIELMOULIN;COUCH;VIELM;851221,15;6685789,21;827404,37;6693049,91;29900;800;900;900;1000;1,798;11,941;43,364;276,063
225kV;1;COUDON (LE);ESCAILLON (L );COUDO;ESCAI;941889,36;6233265,76;935426,05;6230215,25;13200;1062;1160;1160;1238;0,786;5,258;19,284;122,768
225kV;1;COUDON (LE);NEOULES;COUDO;NEOUL;941889,36;6233265,76;945420,04;6246765,15;16595;1001;1093;1093;1165;1,094;6,574;24,039;153,038
