tension;circuit;début;fin;codeNat_debut;codeNat_fin;x_debut;y_debut;x_fin;y_fin;Longueur / length (km);IST_E1 (Amp);IST_IS1 (Amp);IST_IS2 (Amp);IST_H1 (Amp);Rd (Ohm);Xd (Ohm);Hd/2 (µS);Cd (nF)
225kV;2;COUDON (LE);NEOULES;COUDO;NEOUL;941889,36;6233265,76;945420,04;6246765,15;16604;1001;1093;1093;1165;1,096;6,601;23,971;152,605
400kV;1;COULANGE;PIVOZ-CORDIER;COULA;P.COR;836686,6;6394067,4;837769,11;6480423,73;90711;2168;2308;2308;2448;2,725;27,563;171,027;1088,79
400kV;2;COULANGE;PIVOZ-CORDIER;COULA;P.COR;836686,6;6394067,4;837769,11;6480423,73;90718;2168;2308;2308;2448;2,706;27,369;169,847;1081,278
400kV;1;COULANGE;TRICASTIN-POSTE (LE);COULA;TRI.P;836686,6;6394067,4;836298,04;6360375,48;45370;2168;2308;2308;2448;1,371;13,485;84,062;535,158
400kV;2;COULANGE;TRICASTIN-POSTE (LE);COULA;TRI.P;836686,6;6394067,4;836298,04;6360375,48;45546;2168;2308;2308;2448;1,404;13,77;85,89;546,793
400kV;3;COULANGE;TRICASTIN-POSTE (LE);COULA;TRI.P;836686,6;6394067,4;836298,04;6360375,48;45546;2168;2308;2308;2448;1,404;13,77;85,89;546,793
400kV;1;COULANGE;TAVEL;COULA;TAVEL;836686,6;6394067,4;831766,12;6325302,14;73242;2144;2284;2284;2448;2,283;21,794;141,686;902,003
225kV;1;COURTRY;SENART;CZTRY;SENAR;683221,38;6827504,52;669635,68;6834395,47;18326;1172;1285;1285;1388;1,073;7,207;48,209;306,908
225kV;1;CRECHETS (LES);GUARBECQUE;CREC6;GUARB;679719,67;7062931,99;664842,27;7058140,71;23478;;;;;1,43;9,5;34,517;219,744
225kV;1;CRECHETS (LES);WEPPES;CREC6;WEPPE;679719,67;7062931,99;692641,1;7060715,89;14607;1273;1346;1346;1453;0,876;5,842;21,111;134,397
225kV;2;CRECHETS (LES);WEPPES;CREC6;WEPPE;679719,67;7062931,99;692641,1;7060715,89;14426;810;810;945;945;0,872;5,815;28,639;182,319
225kV;1;CRENEY;FRONCLES;CRENE;FRONC;784381,22;6805251,04;859373,42;6801520,69;84751;899;984;984;1061;6,818;34,112;120,212;765,294
225kV;1;CRENEY;ROSIERES;CRENE;ROSIE;784381,22;6805251,04;778235,67;6796248,17;30108;899;984;984;1061;2,31;12,393;42,021;267,514
400kV;1;CRENEY;REVIGNY;CRENE;REVIG;784381,22;6805251,04;846569,91;6859435,94;84290;2366;2400;2400;2600;2,595;27,828;146;929,462
400kV;1;CRENEY;MERY-SUR-SEINE;CRENE;M.SEI;784381,22;6805251,04;767888,47;6824700,12;26420;1812;1988;1988;2124;1,172;9,065;44,219;281,508
400kV;1;CRENEY;VIELMOULIN;CRENE;VIELM;784381,22;6805251,04;827404,37;6693049,91;122400;1684;1854;1854;1986;5,532;42,281;205,432;1307,819
400kV;1;CREYS;GRANDE-ILE;CREYS;G.ILE;891677,67;6520390,18;936573,13;6490238,03;59949;2946;3144;3144;3344;1,271;18,454;114,844;731,119
400kV;2;CREYS;GRANDE-ILE;CREYS;G.ILE;891677,67;6520390,18;936573,13;6490238,03;59961;2946;3144;3144;3344;1,271;18,452;114,833;731,048
400kV;1;CREYS;ST-VULBAS-OUEST;CREYS;SSV.O;891677,67;6520390,18;875338,44;6524027,18;21120;2946;3144;3144;3344;0,445;6,452;40,137;255,518
400kV;2;CREYS;ST-VULBAS-OUEST;CREYS;SSV.O;891677,67;6520390,18;875338,44;6524027,18;21120;2946;3144;3144;3344;0,445;6,448;40,112;255,363
400kV;1;CREYS;GENISSIAT-POSTE;CREYS;GEN.P;891677,67;6520390,18;916717,15;6554356,27;52982;2750;2875;2875;3000;1,112;16,141;108,028;687,728
400kV;2;CREYS;GENISSIAT-POSTE;CREYS;GEN.P;891677,67;6520390,18;916717,15;6554356,27;52982;2600;2700;2700;2800;1,113;16,161;100,729;641,263
225kV;1;CROIX-DE-METZ;LANEUVEVILLE;C.MET;LANEU;914627,46;6847506,58;938241,35;6843559,98;39040;899;984;984;1061;2,836;15,641;55,9;355,868
225kV;1;CROIX-DE-METZ;VOID;C.MET;VOID ;914627,46;6847506,58;892250,19;6848614,49;32175;1172;1285;1285;1388;1,931;12,851;46,555;296,38
225kV;1;CUBNEZAIS;GREZILLAC;CUBNE;GREZI;429709,65;6446896,97;444562,37;6417906,59;34160;932;1049;1049;1126;1,983;13,287;49,369;314,292
225kV;1;CUBNEZAIS;MONTGUYON;CUBNE;MTGUY;429709,65;6446896,97;447423,13;6461090,81;36716;951;1104;1104;1170;2,529;14,39;54,08;344,285
400kV;1;CUBNEZAIS;PLAUD;CUBNE;PLAUD;429709,65;6446896,97;534024,32;6536983,31;141227;1850;2194;2194;2370;4,332;48,595;232,649;1481,092
225kV;1;CUBNEZAIS;TUILIERES;CUBNE;TUILI;429709,65;6446896,97;512927,61;6419262,92;95931;1080;1185;1185;1289;3,867;26,093;226,232;1440,235
400kV;1;CUBNEZAIS;DONZAC;CUBNE;DONZA;429709,65;6446896,97;525700,13;6336144,55;185782;3150;3307;3307;3465;3,748;49,276;408,942;2603,404
400kV;2;CUBNEZAIS;DONZAC;CUBNE;DONZA;429709,65;6446896,97;525700,13;6336144,55;185799;3150;3307;3307;3465;3,748;49,28;407,805;2596,167
225kV;1;CUBNEZAIS;MARQUIS (LE);CUBNE;MQIS5;429709,65;6446896,97;420635,2;6440107,39;11884;1748;2048;2048;2222;0,359;3,488;22,04;140,309
400kV;1;CUBNEZAIS;SAUCATS;CUBNE;SAUCA;429709,65;6446896,97;413349,8;6397088,65;62591;2374;2522;2522;2624;1,876;19,02;117,897;750,554
400kV;2;CUBNEZAIS;SAUCATS;CUBNE;SAUCA;429709,65;6446896,97;413349,8;6397088,65;62536;2374;2522;2522;2624;1,887;19,144;118,608;755,08
400kV;1;DAMBRON;YVELINES-OUEST;DAMBR;YVE.O;614853,93;6779084,01;613956,06;6856615,58;113816;2366;2596;2596;2778;3,477;35,298;219,452;1397,074
400kV;1;DAMBRON;VERGER;DAMBR;VERGE;614853,93;6779084,01;594882,79;6735539,53;55724;2200;2300;2300;2400;1,664;16,881;104,598;665,889
400kV;2;DAMBRON;VERGER;DAMBR;VERGE;614853,93;6779084,01;594882,79;6735539,53;55724;2200;2300;2300;2400;1,664;16,882;104,518;665,379
400kV;2;DAMBRON;VILLEJUST;DAMBR;VLEJU;614853,93;6779084,01;643400,17;6842199,35;71249;2366;2596;2596;2778;2,213;22,42;139,017;885,012
400kV;1;DAMBRON;GATINAIS;DAMBR;GATI5;614853,93;6779084,01;654199,22;6776674,51;42285;3465;3622;3622;3780;0,848;11,133;92,236;587,193
400kV;2;DAMBRON;GATINAIS;DAMBR;GATI5;614853,93;6779084,01;654199,22;6776674,51;42289;3465;3622;3622;3780;0,848;11,136;92,259;587,339
225kV;1;DAMERY;NOGENTEL;DAMER;NOGEN;763623,71;6886550,2;729716,64;6880502,97;37720;;;;;2,257;15,015;54,374;346,158
225kV;1;DAMERY;VESLE;DAMER;VESLE;763623,71;6886550,2;790498,96;6900893,05;43188;1172;1285;1285;1388;2,612;17,457;62,854;400,139
225kV;1;DANTOU;TUILIERES;DANTO;TUILI;527426,82;6375984,18;512927,61;6419262,92;45976;642;757;757;845;4,112;18,659;64,672;411,717
225kV;1;DANTOU;VERLHAGUET;DANTO;VERLH;527426,82;6375984,18;564918,06;6321826,83;66225;289;543;543;682;5,605;25,282;87,551;557,367
225kV;1;DARSE;RASSUEN;DARSE;RASSU;849592,15;6260713,76;859185,62;6268094,87;17682;795;795;970;970;1,028;6,364;108,307;689,503
225kV;1;DARSE;FEUILLANE;DARSE;FEUIL;849592,15;6260713,76;854377,74;6263619,06;13143;1233;1320;1320;1389;0,787;5,273;18,883;120,211
225kV;2;DARSE;FEUILLANE;DARSE;FEUIL;849592,15;6260713,76;854377,74;6263619,06;13766;1233;1320;1320;1389;0,725;4,838;22,071;140,51
225kV;1;DECHY;MASTAING;DECHY;MASTA;709945,02;7029439,57;720796,5;7022197,91;19226;935;1000;1000;1080;1,705;18,414;27,131;172,721
225kV;1;DISTRE;ORANGERIE (L);DISTR;ORANG;464320,67;6683192,95;515224,62;6641124,15;67333;957;1023;1023;1096;5,963;27,297;94,754;603,221
400kV;1;DISTRE;JUMEAUX (LES);DISTR;JUMEA;464320,67;6683192,95;465746,33;6638065,45;46472;2200;2300;2300;2400;1,395;14,155;87,456;556,761
400kV;2;DISTRE;JUMEAUX (LES);DISTR;JUMEA;464320,67;6683192,95;465746,33;6638065,45;46472;2200;2300;2300;2400;1,394;14,142;87,643;557,955
225kV;1;DOBERIE;RANCE-POSTE;DOBER;RAN.P;297404,38;6836797,04;329297,04;6847029,8;37272;1104;1222;1222;1315;2,133;14,721;54,257;345,412
225kV;1;DOBERIE;TREGUEUX;DOBER;TREGU;297404,38;6836797,04;273994,23;6836773,15;24854;1217;1266;1266;1322;1,421;9,807;36,182;230,339
400kV;1;DOMLOUP;LOUISFERT;DOMLO;LOUIS;361060,47;6786669,25;366982,78;6740494,84;49232;2494;2676;2676;2778;1,469;14,91;92,035;585,913
400kV;1;DOMLOUP;PLAINE HAUTE;DOMLO;P.HA5;361060,47;6786669,25;265552,04;6830584,18;112008;2200;2300;2300;2400;3,396;36,665;197,396;1256,665
400kV;2;DOMLOUP;LOUISFERT;DOMLO;LOUIS;361060,47;6786669,25;366982,78;6740494,84;49165;2494;2676;2676;2778;1,469;14,91;92,035;585,913
400kV;1;DOMLOUP;LAUNAY;DOMLO;LAUNA;361060,47;6786669,25;385686,86;6837723,68;70591;3465;3622;3622;3780;1,411;18,548;153,791;979,061
400kV;2;DOMLOUP;LAUNAY;DOMLO;LAUNA;361060,47;6786669,25;385686,86;6837723,68;70614;3465;3622;3622;3780;1,412;18,552;153,822;979,261
225kV;1;DONZAC;VERLHAGUET;DONZA;VERLH;525700,13;6336144,55;564918,06;6321826,83;44328;831;960;984;1099;2,644;17,552;75,05;477,782
400kV;1;DONZAC;LESQUIVE;DONZA;LESQU;525700,13;6336144,55;561081,41;6303473,98;50522;3255;3600;3600;3780;1,007;13,151;107,82;686,402
400kV;2;DONZAC;VERFEIL;DONZA;VERFE;525700,13;6336144,55;592807,54;6282056,56;90406;3255;3600;3600;3780;1,797;23,746;195,697;1245,845
225kV;1;DONZENAC;FEROUGE;DONZE;FEROU;584031,06;6458366,34;578959,22;6425254,8;43009;814;983;983;1099;2,58;17,133;62,279;396,48
225kV;1;DRONNIERE (LA);FLERS;DRONN;FLERS;456431,68;6898344,68;438900,88;6854406,14;52330;1250;1312;1312;1375;2,977;20,563;75,817;482,663
225kV;1;DRONNIERE (LA);TOURBE;DRONN;TOURB;456431,68;6898344,68;461693,59;6894753,4;10567;1308;1408;1408;1478;0,614;4,094;14,797;94,202
225kV;2;DRONNIERE (LA);TOURBE;DRONN;TOURB;456431,68;6898344,68;461693,59;6894753,4;10550;1308;1408;1408;1478;0,615;4,098;14,81;94,285
225kV;1;ECHALAS;RIVIERE (LA);ECHAL;RIVIE;834271,61;6494838,59;809903,38;6480298,45;28844;1800;2030;2030;2224;0,865;8,422;57,082;363,397
225kV;1;ECHALAS;SOLEIL (LE);ECHAL;SOLEI;834271,61;6494838,59;810162,94;6485710,3;28207;1375;1437;1437;1500;0,89;8,83;54;
400kV;2;ECHALAS;PIVOZ-CORDIER;ECHAL;P.COR;834271,61;6494838,59;837769,11;6480423,73;16748;3465;3622;3622;3780;0,268;4,901;32,791;208,756
225kV;1;ECHALAS;GIVORS;ECHAL;GIVOR;834271,61;6494838,59;839375,9;6498524,73;6946;900;910;1015;1080;0,42;2,89;18;
225kV;2;ECHALAS;GIVORS;ECHAL;GIVOR;834271,61;6494838,59;839375,9;6498524,73;7034;900;910;1015;1080;0,42;2,89;22;140,056
225kV;1;ECHINGHEN;SORRUS;ECHIN;SORRU;603747,19;7067531,02;609087,32;7040529,32;29715;935;935;935;935;2,65;12,047;41,776;265,956
225kV;1;ECHINGHEN;MANDARINS;ECHIN;MANDA;603747,19;7067531,02;614318,47;7090366,35;31993;;;;;1,919;12,79;46,211;294,186
225kV;1;EGUZON;MAUREIX (LE);EGUZO;MAURE;594090,84;6596206,45;581051,16;6537413,77;76254;905;1003;1003;1063;6,387;30,781;108,205;688,857
225kV;1;EGUZON;MOUSSEAUX;EGUZO;MOUS5;594090,84;6596206,45;602876,38;6635412,65;51013;520;831;831;895;4,591;21,708;85,033;541,339
225kV;1;EGUZON;MONTLUCON;EGUZO;MTLUC;594090,84;6596206,45;669583,54;6580127,94;79482;497;596;596;663;10,43;34,48;107;
225kV;1;EGUZON;STE-FEYRE;EGUZO;SSFEY;594090,84;6596206,45;616808,04;6566883,75;41628;832;921;921;975;3,918;16,521;60,131;382,808
400kV;1;EGUZON;PLAUD;EGUZO;PLAUD;594090,84;6596206,45;534024,32;6536983,31;85207;2200;2300;2300;2400;2,641;29,645;141,511;900,886
225kV;1;EGUZON;ORANGERIE (L);EGUZO;ORANG;594090,84;6596206,45;515224,62;6641124,15;94599;409;644;644;761;8,454;38,123;132,089;840,902
400kV;1;EGUZON;VALDIVIENNE;EGUZO;VALDI;594090,84;6596206,45;519683,07;6598869,22;76000;3465;3622;3622;3780;1,518;19,985;165,917;1056,262
400kV;2;EGUZON;VALDIVIENNE;EGUZO;VALDI;594090,84;6596206,45;519683,07;6598869,22;75954;3465;3622;3622;3780;1,517;19,973;165,821;1055,649
400kV;1;EGUZON;VERGER;EGUZO;VERGE;594090,84;6596206,45;594882,79;6735539,53;143761;2200;2300;2300;2400;4,171;45,846;262,724;1672,554
225kV;1;EGUZON;MARMAGNE;EGUZO;MARMA;594090,84;6596206,45;643945,52;6667080,89;92576;274;412;412;476;14,456;40,726;130,06;827,989
400kV;1;EGUZON;MARMAGNE;EGUZO;MARMA;594090,84;6596206,45;643945,52;6667080,89;88128;2170;2300;2300;2400;2,742;30,811;147,817;941,033
400kV;1;EGUZON;RUEYRES;EGUZO;RUEYR;594090,84;6596206,45;675392,51;6408936,1;225707;1390;1730;;1920;6,694;73,668;400,883;2552,101
225kV;1;ELANCOURT;ST-AUBIN;ELANC;SSAU5;622961,83;6853203,26;636993,67;6848151,65;18556;511;768;768;979;1,122;7,373;29,429;187,354
225kV;1;ELANCOURT;YVELINES-OUEST;ELANC;YVE.O;622961,83;6853203,26;613956,06;6856615,58;12751;1056;1056;1360;1360;0,298;2,013;469,685;2990,108
225kV;1;ELANCOURT;MEZEROLLES;ELANC;MEZE5;622961,83;6853203,26;607795,98;6871087,74;27540;1140;1248;1248;1347;1,676;10,871;39,983;254,538
225kV;1;ENCO-DE-BOTTE;RABATAU;E.BOT;RABAT;901322,28;6250016,31;894674,95;6244944,78;14103;400;400;715;715;0,713;4,3;231,835;1475,909
225kV;1;ENCO-DE-BOTTE;ESCAILLON (L );E.BOT;ESCAI;901322,28;6250016,31;935426,05;6230215,25;42400;1062;1160;1160;1238;2,547;16,892;61,469;391,324
225kV;1;ENCO-DE-BOTTE;PALUN (LA);E.BOT;PALUN;901322,28;6250016,31;901250,86;6266240,12;17835;1001;1093;1093;1165;1,12;7,113;25,447;
225kV;2;ENCO-DE-BOTTE;PALUN (LA);E.BOT;PALUN;901322,28;6250016,31;901250,86;6266240,12;17816;1001;1093;1093;1165;1,123;7,058;25,779;164,112
225kV;1;ENCO-DE-BOTTE;REALTOR;E.BOT;REALT;901322,28;6250016,31;889736,8;6263661,17;23562;1062;1160;1160;1238;1,336;8,918;32,087;204,274
225kV;1;ENVAL;VOLVIC;ENVAL;VOLVI;699942,87;6518399,32;705099,19;6532201,86;15031;814;983;983;1099;0,87;6,07;21;
225kV;1;ENVAL;ISSOIRE;ENVAL;ISSOI;699942,87;6518399,32;719889,96;6494868,06;31568;617;740;740;826;2,87;13,21;47;
225kV;1;ESCAILLON (L );NEOULES;ESCAI;NEOUL;935426,05;6230215,25;945420,04;6246765,15;24415;935;935;1085;1085;0,956;7,044;397,669;2531,642
225kV;1;FALLOU;NOVION;FALLO;NOVIO;645845,66;6871538,47;649030,3;6868460,24;4998;620;620;690;690;0,157;0,536;233,248;1484,903
225kV;2;FALLOU;NOVION;FALLO;NOVIO;645845,66;6871538,47;649030,3;6868460,24;5478;935;935;1105;1105;0,106;0,916;179,152;1140,517
225kV;2;FALLOU;PLESSIS-GASSOT;FALLO;P.GAS;645845,66;6871538,47;658607,94;6881590,99;19369;930;930;1050;1050;1,106;7,46;45,518;289,78
225kV;1;FAMARS;GROS-CAILLOU;FAMAR;G.CAI;736149,27;7023914,45;724148,26;7024363,55;17235;975;1030;1030;1110;1,407;6,986;24,584;156,509
225kV;1;FARRADIERE (LA);GRANZAY;FARRA;GRANZ;401143,61;6548108,26;428953,97;6574802,58;43118;1249;1337;1337;1434;2,551;17,077;61,137;389,208
225kV;1;FEROUGE;TALAMET;FEROU;TALAM;578959,22;6425254,8;617117,17;6430297,43;41489;895;980;;1070;2,487;16,515;60,03;382,162
225kV;1;FEUILLANE;ST-CHAMAS;FEUIL;SSCHA;854377,74;6263619,06;867435,73;6271981,9;35580;1233;1320;1320;1389;2,041;13,924;50,96;324,42
225kV;1;FEUILLANE;LAVERA;FEUIL;LAVER;854377,74;6263619,06;864027,67;6255883,25;17020;1233;1320;1320;1389;1,021;6,858;24,347;154,998
225kV;1;FEUILLANE;PONTEAU;FEUIL;PONTE;854377,74;6263619,06;864144,65;6253619,29;19037;1375;1437;1437;1500;0,554;5,84;35,632;226,84
225kV;2;FEUILLANE;PONTEAU;FEUIL;PONTE;854377,74;6263619,06;864144,65;6253619,29;19037;835;835;913;913;0,555;5,856;35,706;227,309
225kV;1;FLANDRE;ROMAINVILLE;FLAND;ROMAI;654126,08;6865523,57;658743,88;6866230,74;5295;633;633;738;738;0,16;0,64;140;
225kV;1;FLEAC;MONTGUYON;FLEAC;MTGUY;473444,15;6515223,87;447423,13;6461090,81;62460;831;921;921;975;7,482;26,459;82,232;523,504
225kV;1;FLEAC;SANILHAC;FLEAC;SANIL;473444,15;6515223,87;518154,33;6452005,24;90158;642;757;757;845;8,058;36,644;126,259;803,787
225kV;1;FLEAC;NIORT;FLEAC;NIORT;473444,15;6515223,87;436064,44;6588929,82;86837;524;644;644;717;10,395;37,201;115,915;737,938
225kV;1;FLEAC;MARQUIS (LE);FLEAC;MQIS5;473444,15;6515223,87;420635,2;6440107,39;92259;1112;1233;1233;1307;5,538;36,782;133,222;848,116
225kV;1;FLERS;LAUNAY;FLERS;LAUNA;438900,88;6854406,14;385686,86;6837723,68;57880;539;675;675;781;5,018;22,63;179,747;1144,305
225kV;1;FLEYRIAT;VOUGLANS;FLEYR;VOUGL;870254,37;6572689,04;903986,59;6591629,42;42068;850;959;959;1050;2,82;17,02;62;
225kV;1;FLOIRAC;PESSAC;FLOIR;PESSA;421439,47;6419823,87;410123,63;6416616,42;22465;932;1049;1049;1126;1,347;9,018;32,355;205,977
225kV;1;FLOIRAC;MARQUIS (LE);FLOIR;MQIS5;421439,47;6419823,87;420635,2;6440107,39;24720;929;965;1088;1140;1,506;9,859;49,781;316,919
225kV;1;FLORENSAC;ST-VINCENT;FLORE;SSVIN;738988,76;6254253,2;717732,69;6252212,32;25831;1161;1241;1241;1306;1,705;10,144;37,663;239,771
225kV;1;FOUSCAIS;TAMAREAU;FOUSC;TAMAR;736961,28;6278677,62;757826,08;6281826,61;24931;1233;1320;1320;1389;1,495;10,017;35,871;228,364
225kV;2;FOUSCAIS;TAMAREAU;FOUSC;TAMAR;736961,28;6278677,62;757826,08;6281826,61;24908;1233;1320;1320;1389;1,495;9,985;35,907;228,591
400kV;1;FRASNE;MAMBELIN;FRASN;MAMBE;940846,69;6646126,89;976405,33;6702732,46;71747;2070;2282;2282;2400;2,068;22,621;130,16;828,622
400kV;1;FRASNE;GENISSIAT-POSTE;FRASN;GEN.P;940846,69;6646126,89;916717,15;6554356,27;99394;1600;1772;1772;1904;3,012;36,863;157,272;1001,225
225kV;1;FREJUS;TRANS;FREJU;TRANS;1002243,81;6266953,28;981028,45;6274088,71;22800;1062;1066;1160;1238;1,383;9,223;47,398;301,747
225kV;2;FREJUS;TRANS;FREJU;TRANS;1002243,81;6266953,28;981028,45;6274088,71;22800;1062;1066;1160;1238;1,397;9,218;47,938;305,184
225kV;1;GAMPALOUP;PONT-EVEQUE;GAMPA;P.EVE;843593,85;6472319,77;850503,86;6493190,23;24656;880;992;992;1086;1,43;9,66;34;
225kV;1;GAMPALOUP;MIONS;GAMPA;MIONS;843593,85;6472319,77;853743,01;6510230,23;40129;880;992;992;1086;2,41;16,25;56;
225kV;1;GANGES;VIRADEL;GANGE;VIRAD;758114,14;6316566,83;794201,84;6338346,93;58068;302;424;424;531;6,56;23,93;79,454;505,82
225kV;1;GANGES;ST-VICTOR;GANGE;SSVIC;758114,14;6316566,83;684319,23;6328045,42;77078;325;457;457;572;10,901;30,969;110,277;702,048
225kV;1;GARCHIZY;ST-ELOI;GARCH;SSELO;706345,85;6659073,26;716119,27;6654555,14;12095;814;930;983;1099;0,689;4,611;29,745;189,365
400kV;1;GATINAIS;GAUGLIN;GATI5;GAUGL;654199,22;6776674,51;690237,73;6711803,68;87032;3195;3561;3561;3780;1,74;22,883;189,832;1208,509
400kV;2;GATINAIS;GAUGLIN;GATI5;GAUGL;654199,22;6776674,51;690237,73;6711803,68;86978;3195;3561;3561;3780;1,752;22,99;190,43;1212,315
400kV;1;GATINAIS;TABARDERIE;GATI5;TABAR;654199,22;6776674,51;665207,66;6738536,16;44816;3465;3622;3622;3780;0,899;11,804;97,813;622,697
400kV;2;GATINAIS;TABARDERIE;GATI5;TABAR;654199,22;6776674,51;665207,66;6738536,16;44814;3465;3622;3622;3780;0,899;11,804;97,815;622,71
225kV;1;GAUDIERE (LA);LIVIERE;GAUDI;LIVIE;673780,9;6238014,58;698683,62;6232836,03;26831;1090;1090;1260;1260;0,821;5,543;80,544;512,758
225kV;1;GAUDIERE (LA);MOREAU;GAUDI;MOREA;673780,9;6238014,58;650434,89;6234864,96;24262;946;1010;1010;1063;2,208;9,825;34,221;217,855
225kV;2;GAUDIERE (LA);MOREAU;GAUDI;MOREA;673780,9;6238014,58;650434,89;6234864,96;24293;1233;1320;1320;1389;1,46;9,683;35,237;224,323
225kV;1;GAUDIERE (LA);ST-VINCENT;GAUDI;SSVIN;673780,9;6238014,58;717732,69;6252212,32;55078;1233;1320;1320;1389;3,26;22,082;79,778;507,881
400kV;1;GAUDIERE (LA);ISSEL;GAUDI;ISSEL;673780,9;6238014,58;617593,5;6254451,83;59180;2200;2300;2300;2400;1,775;17,931;112,482;716,084
400kV;2;GAUDIERE (LA);ISSEL;GAUDI;ISSEL;673780,9;6238014,58;617593,5;6254451,83;59180;2200;2300;2300;2400;1,775;17,999;111,619;710,592
400kV;1;GAUDIERE (LA);RUEYRES;GAUDI;RUEYR;673780,9;6238014,58;675392,51;6408936,1;175049;2176;2400;2400;2576;5,214;58,322;303,869;1934,492
400kV;1;GAUDIERE (LA);TAMAREAU;GAUDI;TAMAR;673780,9;6238014,58;757826,08;6281826,61;97048;3150;3392;3392;3590;2,036;29,623;184,215;1172,752
400kV;2;GAUDIERE (LA);TAMAREAU;GAUDI;TAMAR;673780,9;6238014,58;757826,08;6281826,61;97048;3150;3392;3392;3590;2,036;28,774;189,164;1204,252
400kV;2;GAUGLIN;ST-ELOI;GAUGL;SSELO;690237,73;6711803,68;716119,27;6654555,14;70830;3195;3561;3561;3780;1,417;18,639;154,61;984,276
225kV;1;GAVRELLE;PERTAIN;GAVRE;PERTA;691870,74;7026556,06;689620,03;6966254,72;62843;956;1010;1010;1088;5,719;25,952;87,467;556,831
225kV;1;GENISSIAT-POSTE;IZERNORE;GEN.P;IZERN;916717,15;6554356,27;896616,68;6569798,51;27258;862;928;928;987;1,928;9,402;54,635;347,817
225kV;1;GENISSIAT-POSTE;SERRIERES;GEN.P;SERRI;916717,15;6554356,27;920331,23;6535915,14;20269;477;566;566;642;1,98;8,5;28;
225kV;1;GENISSIAT-POSTE;VOUGLANS;GEN.P;VOUGL;916717,15;6554356,27;903986,59;6591629,42;40005;853;991;991;1118;2,558;15,756;58,141;370,14
400kV;1;GENISSIAT-POSTE;VIELMOULIN;GEN.P;VIELM;916717,15;6554356,27;827404,37;6693049,91;168213;2200;2556;2556;2800;3,545;51,485;320,809;2042,332
400kV;2;GENISSIAT-POSTE;VIELMOULIN;GEN.P;VIELM;916717,15;6554356,27;827404,37;6693049,91;168248;2200;2556;2556;2864;3,537;51,373;320,113;2037,901
400kV;3;GENISSIAT-POSTE;VIELMOULIN;GEN.P;VIELM;916717,15;6554356,27;827404,37;6693049,91;169194;1236;1236;1236;1236;7,59;58,345;283,746;1806,382
225kV;1;GINESTOUS;LESQUIVE;GINES;LESQU;571847,26;6285602,01;561081,41;6303473,98;27394;1080;1185;1185;1289;1,645;10,967;39,599;252,095
225kV;2;GINESTOUS;LESQUIVE;GINES;LESQU;571847,26;6285602,01;561081,41;6303473,98;27386;1080;1185;1185;1289;1,644;11,017;39,467;251,258
225kV;2;GIVORS;SOLEIL (LE);GIVOR;SOLEI;839375,9;6498524,73;810162,94;6485710,3;34932;639;717;717;783;2,802;13,691;62,194;395,942
225kV;1;GIVORS;MIONS;GIVOR;MIONS;839375,9;6498524,73;853743,01;6510230,23;19391;695;782;782;940;1,62;8,05;35;
225kV;2;GIVORS;MIONS;GIVOR;MIONS;839375,9;6498524,73;853743,01;6510230,23;20765;576;917;917;1260;0,668;6,62;37,748;240,312
225kV;1;GIVORS-BANS;GIVORS;G.BAN;GIVOR;838929,61;6498946,92;839375,9;6498524,73;558;900;1015;1015;1112;0,02;0,19;0;
225kV;2;GIVORS-BANS;GIVORS;G.BAN;GIVOR;838929,61;6498946,92;839375,9;6498524,73;500;468;722;722;899;0,03;0,2;0;
225kV;3;GIVORS-BANS;GIVORS;G.BAN;GIVOR;838929,61;6498946,92;839375,9;6498524,73;465;468;722;722;899;0,03;0,23;1;
225kV;1;GODIN;ST-VICTOR;GODIN;SSVIC;638750,21;6382633,81;684319,23;6328045,42;74374;442;511;511;577;11,175;31,341;99,851;635,67
225kV;1;GODIN;VERLHAGUET;GODIN;VERLH;638750,21;6382633,81;564918,06;6321826,83;96865;819;897;897;974;8,815;41,177;130,74;832,318
225kV;1;GODIN;RUEYRES;GODIN;RUEYR;638750,21;6382633,81;675392,51;6408936,1;46373;637;706;706;793;4,693;19,594;62,849;400,112
225kV;1;GOURJADE;ST-VICTOR;GOURJ;SSVIC;639670,79;6280739,55;684319,23;6328045,42;66436;828;908;908;986;5,852;26,821;93,043;592,333
225kV;1;GOURJADE;VERFEIL;GOURJ;VERFE;639670,79;6280739,55;592807,54;6282056,56;69653;828;908;908;986;5,828;28,348;99,127;631,062
225kV;1;GRAFFENSTADEN;SCHEER;GRAFF;SCHEE;1045612,72;6835873,56;1034591,62;6815867,78;23641;654;758;758;857;2,123;9,657;33,092;210,668
225kV;1;GRAFFENSTADEN;MARLENHEIM;GRAFF;MARL6;1045612,72;6835873,56;1033493,35;6844194,48;18385;843;909;909;996;1,507;7,466;25,948;165,192
225kV;1;GRAND-COURONNE;ST-ETIENNE-DU-ROUVRAY;G.COU;SSROU;554175,88;6918579,68;562315,47;6920246,02;9071;1300;1350;1350;1400;0,544;3,646;13,062;83,153
225kV;2;GRAND-COURONNE;ST-ETIENNE-DU-ROUVRAY;G.COU;SSROU;554175,88;6918579,68;562315,47;6920246,02;9071;1308;1408;1408;1478;0,544;3,646;13,062;83,153
225kV;1;GRAND-COURONNE;VAUPALIERE (LA);G.COU;VAUPA;554175,88;6918579,68;555700,5;6933393,68;25989;1308;1408;1408;1478;1,559;10,443;37,189;236,753
225kV;2;GRAND-COURONNE;VAUPALIERE (LA);G.COU;VAUPA;554175,88;6918579,68;555700,5;6933393,68;25444;1308;1408;1408;1478;1,53;10,18;36,6;
225kV;3;GRAND-COURONNE;VAUPALIERE (LA);G.COU;VAUPA;554175,88;6918579,68;555700,5;6933393,68;25402;1000;1000;1190;1190;1,53;10,21;43,2;
225kV;1;GRAND-COURONNE;ROUGEMONTIER;G.COU;ROUGE;554175,88;6918579,68;535293,77;6918286,96;23798;1308;1408;1408;1478;1,423;9,529;34,165;217,498
225kV;2;GRAND-COURONNE;ROUGEMONTIER;G.COU;ROUGE;554175,88;6918579,68;535293,77;6918286,96;23822;1308;1408;1408;1478;1,43;9,58;34,351;218,688
225kV;1;GRANDE-SYNTHE;HOLQUE;G.SYN;HOLQU;649393,37;7102111,85;644361,4;7084106,16;19435;1308;1408;1408;1478;1,146;7,622;27,637;175,943
225kV;1;GRANDE-SYNTHE;WARANDE;G.SYN;WARAN;649393,37;7102111,85;640900,56;7095113,03;14722;1308;1408;1408;1478;0,884;5,897;21,288;135,526
225kV;2;GRANDE-SYNTHE;WARANDE;G.SYN;WARAN;649393,37;7102111,85;640900,56;7095113,03;14713;1250;1250;1250;1250;0,884;5,893;21,277;135,453
225kV;3;GRANDE-SYNTHE;WARANDE;G.SYN;WARAN;649393,37;7102111,85;640900,56;7095113,03;14198;1308;1408;1408;1478;0,853;5,685;20,547;130,804
225kV;1;GRAND-QUEVILLY;VAUPALIERE (LA);G.QUE;VAUPA;556498,85;6926119,26;555700,5;6933393,68;9478;820;820;1040;1040;0,56;3,82;35;
225kV;1;GRANZAY;ST-FLORENT;GRANZ;SSFLO;428953,97;6574802,58;432684,69;6584399,19;10767;1249;1337;1337;1434;0,644;4,29;15,509;98,733
225kV;2;GRANZAY;ST-FLORENT;GRANZ;SSFLO;428953,97;6574802,58;432684,69;6584399,19;10767;1012;1150;1150;1247;0,645;4,296;15,531;98,871
225kV;1;GRANZAY;NIORT;GRANZ;NIORT;428953,97;6574802,58;436064,44;6588929,82;26683;1249;1337;1337;1434;1,599;10,685;38,267;243,614
400kV;1;GRANZAY;PREGUILLAC;GRANZ;PREGU;428953,97;6574802,58;419400,38;6514644,14;64198;3072;3414;3414;3598;1,35;19,588;121,989;776,608
400kV;2;GRANZAY;PREGUILLAC;GRANZ;PREGU;428953,97;6574802,58;419400,38;6514644,14;64213;3072;3414;3414;3598;1,349;19,588;121,987;776,596
400kV;1;GRANZAY;JUMEAUX (LES);GRANZ;JUMEA;428953,97;6574802,58;465746,33;6638065,45;79944;2200;2300;2300;2400;2,364;24,314;150,815;960,118
400kV;2;GRANZAY;JUMEAUX (LES);GRANZ;JUMEA;428953,97;6574802,58;465746,33;6638065,45;79954;2200;2300;2300;2400;2,364;24,317;150,727;959,56
400kV;1;GRANZAY;VALDIVIENNE;GRANZ;VALDI;428953,97;6574802,58;519683,07;6598869,22;103436;3465;3622;3622;3780;2,07;27,226;225,8;1437,485
400kV;2;GRANZAY;VALDIVIENNE;GRANZ;VALDI;428953,97;6574802,58;519683,07;6598869,22;103445;3465;3622;3622;3780;2,069;27,226;225,797;1437,471
225kV;1;GREZILLAC;GUPIE;GREZI;GUPIE;444562,37;6417906,59;473008,47;6387575,61;43710;831;984;984;1099;2,634;17,483;63,573;404,716
225kV;1;GRISOLLES;SERRE-PONCON;GRISO;S.PON;948943,98;6391526,6;959920,11;6379848,86;17195;1059;1141;1141;1215;1,064;6,729;24,463;155,739
225kV;1;GROS-CAILLOU;MASTAING;G.CAI;MASTA;724148,26;7024363,55;720796,5;7022197,91;4208;1273;1346;1346;1453;0,253;1,676;6,1;38,835
225kV;2;GROS-CAILLOU;MASTAING;G.CAI;MASTA;724148,26;7024363,55;720796,5;7022197,91;4318;1273;1346;1346;1453;0,259;1,72;6,257;39,833
225kV;3;GROS-CAILLOU;MASTAING;G.CAI;MASTA;724148,26;7024363,55;720796,5;7022197,91;6105;975;1030;1030;1110;0,497;2,478;8,751;55,711
225kV;1;GROSNE;GUEUGNON;GROSN;GUEU5;830900,18;6615805,35;781734,95;6612100,66;54965;814;983;983;1099;3,29;21,899;79,311;504,909
225kV;1;GROSNE;MACON;GROSN;MACON;830900,18;6615805,35;836493,34;6577975,75;59040;618;718;718;807;1,892;19,148;107,529;684,552
400kV;1;GROSNE;ST-VULBAS-OUEST;GROSN;SSV.O;830900,18;6615805,35;875338,44;6524027,18;115235;2238;2382;2382;2526;3,567;39,288;198,805;1265,63
400kV;1;GROSNE;VIELMOULIN;GROSN;VIELM;830900,18;6615805,35;827404,37;6693049,91;82310;2138;2356;2356;2522;2,549;28,582;136,878;871,392
225kV;1;GUEBWILLER;VOGELGRUN;GUEBW;VOGEL;1015652,66;6763937,84;1040662,69;6778548,12;34526;1070;1155;1155;1265;2,087;13,943;49,171;313,035
225kV;1;GUEBWILLER;LOGELBACH;GUEBW;LOGEL;1015652,66;6763937,84;1020514,07;6784646,49;28559;1070;1155;1155;1265;1,722;11,524;40,826;259,905
225kV;1;HARCOURT (POSTE BLINDE);RAIE-TORTUE;HARC7;R.TOR;646428,31;6859604,4;644973,28;6854514,89;6997;930;930;1095;1095;0,149;1,351;184,145;1172,307
225kV;2;HARCOURT (POSTE BLINDE);RAIE-TORTUE;HARC7;R.TOR;646428,31;6859604,4;644973,28;6854514,89;6253;660;660;900;900;0,218;0,842;330,827;2106,11
225kV;1;HAVRE (LE);PONT-SEPT;HAVR5;P.SEP;493264,21;6934763,16;495772,13;6936353,47;3952;2200;2300;2300;2400;0,119;1,154;7,797;49,639
225kV;2;HAVRE (LE);PONT-SEPT;HAVR5;P.SEP;493264,21;6934763,16;495772,13;6936353,47;4244;2200;2300;2300;2400;0,127;1,241;8,38;53,348
400kV;2;HAVRE (LE);ROUGEMONTIER;HAVR5;ROUGE;493264,21;6934763,16;535293,77;6918286,96;54113;2104;2300;2300;2400;1,65;16,594;99,091;630,833
400kV;3;HAVRE (LE);ROUGEMONTIER;HAVR5;ROUGE;493264,21;6934763,16;535293,77;6918286,96;54084;2104;2300;2300;2400;1,57;17,87;87;
225kV;1;HOLQUE;LONGUENESSE;HOLQU;LONG9;644361,4;7084106,16;645435,63;7072261,53;12938;969;969;1061;1061;0,782;5,214;23,441;149,229
225kV;2;HOLQUE;LONGUENESSE;HOLQU;LONG9;644361,4;7084106,16;645435,63;7072261,53;12948;1308;1408;1408;1478;0,779;5,192;18,76;119,427
225kV;1;HOLQUE;WARANDE;HOLQU;WARAN;644361,4;7084106,16;640900,56;7095113,03;21021;1300;1350;1350;1400;1,263;8,407;30,405;193,563
400kV;1;HOUDREVILLE;LOGELBACH;HOUDR;LOGEL;927488,59;6828847,31;1020514,07;6784646,49;109145;2055;2277;2277;2458;3,091;35,696;191,803;1221,055
400kV;1;HOUDREVILLE;VINCEY;HOUDR;VINCE;927488,59;6828847,31;946135,21;6811238,55;28045;2214;2450;2450;2630;0,809;8,949;50,988;324,597
400kV;1;HOUDREVILLE;MERY-SUR-SEINE;HOUDR;M.SEI;927488,59;6828847,31;767888,47;6824700,12;162860;2366;2596;2596;2778;4,883;49,515;306,8;1953,151
400kV;2;HOUDREVILLE;MERY-SUR-SEINE;HOUDR;M.SEI;927488,59;6828847,31;767888,47;6824700,12;162850;2366;2596;2596;2778;4,883;49,523;306,846;1953,442
225kV;1;HOURAT (LE);MIEGEBAT;HOURA;MIEGE;420318,59;6215288,95;418436,32;6209857,25;6195;392;542;542;673;0,556;2,595;8,478;53,971
225kV;1;HOURAT (LE);MARSILLON;HOURA;MARSI;420318,59;6215288,95;408736,4;6260624,4;48124;419;580;580;720;4,321;19,708;66,967;426,327
225kV;1;ILE-NAPOLEON;OTTMARSHEIM;I.NAP;OTTMA;1028015,11;6750030,59;1038308,34;6751224,99;11225;1100;1187;1187;1302;0,673;4,467;16,255;103,485
225kV;1;ILE-NAPOLEON;LUTTERBACH;I.NAP;LUTTE;1028015,11;6750030,59;1018911,52;6747798,23;18460;847;985;985;1116;1,107;7,448;26,299;167,426
400kV;1;ISSEL;VERFEIL;ISSEL;VERFE;617593,5;6254451,83;592807,54;6282056,56;38918;2170;2400;2400;2574;1,167;11,809;73,876;470,309
400kV;2;ISSEL;VERFEIL;ISSEL;VERFE;617593,5;6254451,83;592807,54;6282056,56;38897;2170;2400;2400;2574;1,166;11,833;73,294;466,607
225kV;1;ISSOIRE;LIGNAT;ISSOI;LIGNA;719889,96;6494868,06;720632,4;6513415,94;20903;1002;1113;1113;1205;1,28;8,47;30;
225kV;1;ISSOIRE;PRATCLAUX;ISSOI;PRATC;719889,96;6494868,06;751245,46;6430619,74;74277;770;928;928;1037;4,546;30,66;103,282;657,513
225kV;1;JALIS;LESQUIVE;JALIS;LESQU;505188,44;6283338,88;561081,41;6303473,98;71153;828;908;908;986;5,569;28,651;101,393;645,487
225kV;1;JONQUIERES;ST-CESAIRE;JONQU;SSCES;827362,47;6304728,52;807518,6;6302353,16;21709;1055;1055;1230;1230;1,244;8,273;35,11;223,516
225kV;2;JONQUIERES;ST-CESAIRE;JONQU;SSCES;827362,47;6304728,52;807518,6;6302353,16;21840;990;990;1165;1165;1,302;8,682;40,102;255,299
400kV;1;JONQUIERES;TAVEL;JONQU;TAVEL;827362,47;6304728,52;831766,12;6325302,14;25266;2462;2644;2644;2798;0,656;7,267;50,509;321,55
225kV;1;KEMBS;OTTMARSHEIM;KEMBS;OTTMA;1038979,09;6737772,08;1038308,34;6751224,99;13944;539;661;661;754;1,24;5,637;19,768;125,847
225kV;1;KEMBS;SIERENTZ;KEMBS;SIERE;1038979,09;6737772,08;1035577,23;6736880,99;3807;827;891;891;976;0,335;1,586;5,247;33,406
225kV;1;LA FONT;RIORGES;FONT ;RIORG;736412,49;6562223,98;781637,71;6551463,58;50746;358;692;692;883;3,015;20,203;73,372;467,102
225kV;1;LA MOLE;STE-FEYRE;MOLE ;SSFEY;649678,21;6477396,94;616808,04;6566883,75;105922;578;694;694;774;8,123;41,941;154,044;980,672
225kV;1;LA MOLE;RUEYRES;MOLE ;RUEYR;649678,21;6477396,94;675392,51;6408936,1;81267;622;748;748;834;7,221;34,122;110,947;706,313
225kV;2;LA MOLE;RUEYRES;MOLE ;RUEYR;649678,21;6477396,94;675392,51;6408936,1;77606;622;748;748;834;6,805;32,206;104,676;666,385
225kV;1;LANDERNEAU;LOSCOAT;LANDE;LOSCO;165896,51;6842228,66;146228,37;6840354,07;25862;1212;1262;1262;1318;1,551;10,314;37,317;237,566
225kV;1;LANDERNEAU;MARTYRE (LA);LANDE;MARTY;165896,51;6842228,66;168746;6840196,66;3870;1217;1266;1266;1322;0,222;1,324;4,89;31,132
225kV;2;LANDERNEAU;MARTYRE (LA);LANDE;MARTY;165896,51;6842228,66;168746;6840196,66;3831;1056;1123;1123;1189;0,249;1,483;5,498;35,002
225kV;1;LANDRES;MONTOIS;LANDR;MTOIS;901774,34;6915530;919361,18;6905685,2;23325;1100;1187;1187;1302;1,396;9,385;33,851;215,504
225kV;1;LANDRES;STENAY;LANDR;STENA;901774,34;6915530;859392;6936734,21;49025;1100;1187;1187;1302;2,804;19,287;71,207;453,32
225kV;1;LANDRES;MOULAINE;LANDR;MOULA;901774,34;6915530;902412,4;6935182,53;19700;1070;1155;1155;1265;1,207;8,015;27,771;176,797
225kV;1;LANDRES;VIGY;LANDR;VIGY ;901774,34;6915530;938816,47;6904732,85;43185;1070;1155;1155;1265;2,59;17,345;62,144;395,623
225kV;1;LANNEMEZAN;PRAGNERES;LANNE;PRAG5;487277,94;6227113,77;456271,52;6196243,76;62874;737;820;820;889;5,673;25,457;88,754;565,026
225kV;1;LATENA;ROYE;LATEN;ROYE ;695422,25;6950927,61;685611,93;6955013,21;11268;1172;1285;1285;1388;0,65;4,449;16,333;103,976
225kV;1;LATENA;PERTAIN;LATEN;PERTA;695422,25;6950927,61;689620,03;6966254,72;16987;1172;1235;1285;1388;1,003;6,694;30,791;196,022
400kV;1;LATENA;VILLEVAUDE;LATEN;VLEVA;695422,25;6950927,61;675266,82;6867147,42;102029;2200;2300;2300;2400;3,063;31,059;192,249;1223,894
225kV;1;LAUNAY;RANCE-POSTE;LAUNA;RAN.P;385686,86;6837723,68;329297,04;6847029,8;66725;901;988;988;1050;5,956;27,074;93,919;597,91
400kV;1;LAUNAY;TAUTE;LAUNA;TAUTE;385686,86;6837723,68;382239,9;6909182,11;82053;3465;3622;3622;3780;1,641;21,58;179,155;1140,537
400kV;2;LAUNAY;TAUTE;LAUNA;TAUTE;385686,86;6837723,68;382239,9;6909182,11;82051;3465;3622;3622;3780;1,641;21,579;179,151;1140,509
225kV;1;LAVERA;PORT-DE-BOUC;LAVER;P.BOU;864027,67;6255883,25;861395,15;6259363,61;8816;1233;1320;1320;1389;0,526;3,524;12,707;80,894
225kV;1;LAVERA;PONTEAU;LAVER;PONTE;864027,67;6255883,25;864144,65;6253619,29;2540;2200;2300;2300;2400;0,063;0,696;5,328;33,918
225kV;1;LAVERA;SEPTEMES;LAVER;SEPTE;864027,67;6255883,25;890696,36;6258088,76;28904;1062;1160;1160;1238;1,732;11,488;41,797;266,09
225kV;1;LEGUEVIN;PORTET-ST-SIMON;LEGUE;P.SIM;560598,01;6279197,82;569561,91;6271236,9;17986;813;890;890;966;1,616;7,481;24,699;157,241
225kV;1;LEGUEVIN;LESQUIVE;LEGUE;LESQU;560598,01;6279197,82;561081,41;6303473,98;24939;813;890;890;966;2,266;10,729;35,598;226,621
225kV;2;LESCAR;MARSILLON;LESCA;MARSI;421344;6252255,2;408736,4;6260624,4;18078;1172;1248;1248;1310;1,085;7,269;26,031;165,72
225kV;1;LESQUIVE;VERLHAGUET;LESQU;VERLH;561081,41;6303473,98;564918,06;6321826,83;24271;828;908;908;986;2,045;9,143;34,203;217,741
225kV;2;LESQUIVE;VERLHAGUET;LESQU;VERLH;561081,41;6303473,98;564918,06;6321826,83;25755;813;890;890;966;2,266;10,706;35,577;226,49
400kV;1;LESQUIVE;VERFEIL;LESQU;VERFE;561081,41;6303473,98;592807,54;6282056,56;40205;3255;3600;3600;3780;0,805;10,592;87,694;558,279
225kV;1;LIGNAT;RULHAT;LIGNA;RULHA;720632,4;6513415,94;720943,39;6523761,2;10255;1032;1146;1146;1241;0,633;4,196;14,352;91,369
225kV;1;LINGOSTIERE;TRINITE-VICTOR;LINGO;T.VIC;1037382,74;6300029,85;1047624,42;6303729,26;12188;816;889;889;947;1,092;4,937;17,279;
225kV;1;LIVIERE;ST-VINCENT;LIVIE;SSVIN;698683,62;6232836,03;717732,69;6252212,32;28524;1234;1320;1320;1389;1,661;11,463;41,341;263,185
400kV;1;LOGELBACH;MUHLBACH;LOGEL;MUHLB;1020514,07;6784646,49;1040153,4;6766115,97;30365;2196;2400;2400;2596;0,911;9,256;56,923;362,38
225kV;1;LOGIS-NEUF;VALENCE;L.NEU;VALE8;842016,27;6398819,35;852051,1;6426150,35;33476;695;782;782;855;2,95;13,684;46,914;298,663
225kV;1;LONG-CHAMP (LE);SOISSONS-NOTRE-DAME;L.CHA;S.DAM;734754,49;6916085,12;723268,51;6917435,36;13165;731;835;835;925;1,112;5,351;18,501;117,783
400kV;1;LONNY;MOULAINE;LONNY;MOULA;813242,82;6970958,43;902412,4;6935182,53;112247;3465;3622;3622;3780;2,26;29,7;245,634;1563,756
400kV;2;LONNY;MOULAINE;LONNY;MOULA;813242,82;6970958,43;902412,4;6935182,53;112252;3465;3622;3622;3780;2,259;29,692;245,577;1563,395
400kV;1;LONNY;MAZURES;LONNY;MAZUR;813242,82;6970958,43;816960,1;6979777,79;10770;2196;2400;2400;2596;0,325;3,36;20,059;127,699
400kV;2;LONNY;MAZURES;LONNY;MAZUR;813242,82;6970958,43;816960,1;6979777,79;10831;2196;2400;2400;2596;0,325;3,339;20,205;128,632
400kV;2;LONNY;MASTAING;LONNY;MASTA;813242,82;6970958,43;720796,5;7022197,91;118259;3465;3622;3622;3780;2,374;31,112;257,916;1641,942
400kV;3;LONNY;MASTAING;LONNY;MASTA;813242,82;6970958,43;720796,5;7022197,91;118189;3465;3622;3622;3780;2,361;31,053;257,801;1641,215
225kV;1;LOSCOAT;MARTYRE (LA);LOSCO;MARTY;146228,37;6840354,07;168746;6840196,66;29488;1280;1332;1332;1382;1,705;11,348;41,059;261,392
225kV;1;LUMES;MOHON;LUMES;MOHON;829534,41;6962470,9;825206,85;6962962;4700;647;749;749;847;0,395;1,79;6,048;38,503
225kV;1;LUMES;STENAY;LUMES;STENA;829534,41;6962470,9;859392;6936734,21;44900;1100;1187;1187;1302;2,551;17,609;64,079;407,938
225kV;3;LUMES;MOHON;LUMES;MOHON;829534,41;6962470,9;825206,85;6962962;5500;328;554;554;694;0,357;2,325;8,43;53,668
225kV;1;LUMES;MAZURES;LUMES;MAZUR;829534,41;6962470,9;816960,1;6979777,79;23715;843;909;909;996;1,937;9,449;33,167;211,15
225kV;2;LUMES;MAZURES;LUMES;MAZUR;829534,41;6962470,9;816960,1;6979777,79;22765;843;909;909;996;1,832;8,917;31,202;198,64
225kV;1;LUTTERBACH;SIERENTZ;LUTTE;SIERE;1018911,52;6747798,23;1035577,23;6736880,99;22900;847;985;985;1116;1,375;9,214;33,013;210,165
225kV;2;LUTTERBACH;SIERENTZ;LUTTE;SIERE;1018911,52;6747798,23;1035577,23;6736880,99;22900;847;985;985;1116;1,375;9,208;33,014;210,171
225kV;1;MALGOVERT;PASSY;MALGO;PASSY;995305,09;6509202,75;988640,7;6541956,91;35004;533;622;622;673;4,59;14,74;48;
225kV;1;MALINTRAT;RULHAT;MALIN;RULHA;715185;6523266,3;720943,39;6523761,2;5747;1034;1149;1149;1244;0,355;2,328;8,146;51,856
225kV;2;MALINTRAT;RULHAT;MALIN;RULHA;715185;6523266,3;720943,39;6523761,2;5787;1034;1149;1149;1244;0,357;2,344;8,205;52,237
225kV;1;MAMBELIN;PONTARLIER;MAMBE;PTARL;976405,33;6702732,46;955471,27;6651149,44;86680;412;449;449;449;9,519;35,036;121,723;774,911
225kV;1;MAMBELIN;PUSY;MAMBE;PUSY ;976405,33;6702732,46;937423,4;6732792,12;77914;525;730;;835;6,231;31,693;109,585;697,642
225kV;1;MAMBELIN;PALENTE;MAMBE;PALEN;976405,33;6702732,46;930864,08;6689707,21;52934;577;706;706;782;6,326;22,083;72,68;462,694
225kV;2;MAMBELIN;PALENTE;MAMBE;PALEN;976405,33;6702732,46;930864,08;6689707,21;52770;577;706;706;807;3,632;21,629;73,883;470,355
400kV;1;MAMBELIN;SIERENTZ;MAMBE;SIERE;976405,33;6702732,46;1035577,23;6736880,99;75255;2070;2282;2282;2400;2,35;24,592;132,447;843,187
400kV;1;MANDARINS;WARANDE;MANDA;WARAN;614318,47;7090366,35;640900,56;7095113,03;28604;3465;3622;3622;3780;0,572;7,547;62,167;395,767
225kV;1;MANOIR (LE);ST-PIERRE-DE-BAILLEUL;MANOI;SSBAI;570458,5;6914548,41;581188,93;6893147;41848;757;946;946;1075;2,544;16,971;59,613;379,507
225kV;1;MARGERIDE;PRATCLAUX;MARGE;PRATC;722298,05;6410243,91;751245,46;6430619,74;38458;792;844;844;905;3,738;15,121;55,942;356,139
225kV;1;MARGERIDE;RUEYRES;MARGE;RUEYR;722298,05;6410243,91;675392,51;6408936,1;47388;802;844;844;919;4,645;19,038;67,969;432,705
400kV;1;MARLENHEIM;SCHEER;MARL6;SCHEE;1033493,35;6844194,48;1034591,62;6815867,78;33046;3294;3622;3622;3780;0,663;8,703;72,079;458,869
400kV;1;MARLENHEIM;VIGY;MARL6;VIGY ;1033493,35;6844194,48;938816,47;6904732,85;137596;3465;3622;3622;3780;2,678;36,336;296,537;1887,813
225kV;1;MARMAGNE;VARENNES (-SUR-FOUZON);MARMA;VARE5;643945,52;6667080,89;593757,71;6677756,58;53196;409;644;644;761;4,746;21,572;74,79;476,126
225kV;1;MARMAGNE;MOUSSEAUX;MARMA;MOUS5;643945,52;6667080,89;602876,38;6635412,65;65313;320;496;496;585;7,48;27,751;87,679;558,182
400kV;1;MARMAGNE;TABARDERIE;MARMA;TABAR;643945,52;6667080,89;665207,66;6738536,16;86084;1838;2036;2036;2140;3,753;29,361;145,573;926,748
400kV;2;MARMAGNE;TABARDERIE;MARMA;TABAR;643945,52;6667080,89;665207,66;6738536,16;90623;1410;1890;1890;2114;2,791;30,898;154,039;980,641
400kV;1;MARQUIS (LE);SAUCATS;MQIS5;SAUCA;420635,2;6440107,39;413349,8;6397088,65;52535;2070;2272;2272;2410;1,595;17,587;89,955;572,668
225kV;1;MARSILLON;PRAGNERES;MARSI;PRAG5;408736,4;6260624,4;456271,52;6196243,76;84292;565;673;673;765;7,841;34,13;118,814;756,39
225kV;1;MARTYRE (LA);SQUIVIDAN;MARTY;SQUIV;168746;6840196,66;174841,62;6792039,08;51302;1056;1123;1123;1189;3,038;20,399;74,183;472,264
225kV;1;MASQUET;PESSAC;MASQU;PESSA;386765,25;6399068,16;410123,63;6416616,42;31540;932;1049;1049;1126;1,892;12,554;45,665;290,71
225kV;1;MASTAING;PERIZET (LE);MASTA;PERIZ;720796,5;7022197,91;726115,52;6998518,66;24738;975;1030;1030;1110;2,219;10,244;35,644;226,917
225kV;1;MASTAING;PONT-SUR-SAMBRE;MASTA;P.SAM;720796,5;7022197,91;761730,78;7014863,43;44098;975;976;1030;1104;3,865;17,913;66,137;421,04
225kV;1;MAUBEUGE;PONT-SUR-SAMBRE;MAUBE;P.SAM;766269,85;7018633,1;761730,78;7014863,43;6968;956;1010;1010;1088;0,588;2,808;9,873;62,855
225kV;1;MAUGES (LES);VERTOU;MAUGE;VERTO;401951,56;6692651,52;360770,2;6685478,98;47048;488;682;682;795;4,191;19,19;65,699;418,254
225kV;1;MAUREIX (LE);PEYRAT-LE-CHATEAU;MAURE;P.CHA;581051,16;6537413,77;607125,7;6523188,48;35567;725;800;;865;2,673;14,733;48,939;311,556
400kV;1;MENUEL;TOLLEVAST;MENUE;TOLLE;368332,39;6940413,87;367480,82;6953628,45;14210;2662;2878;2878;2996;0,428;4,356;26,731;170,175
400kV;2;MENUEL;TOLLEVAST;MENUE;TOLLE;368332,39;6940413,87;367480,82;6953628,45;14210;2662;2878;2878;2996;0,429;4,347;26,977;171,743
400kV;1;MENUEL;TAUTE;MENUE;TAUTE;368332,39;6940413,87;382239,9;6909182,11;35856;3465;3622;3622;3780;0,72;9,468;78,603;500,4
400kV;2;MENUEL;TAUTE;MENUE;TAUTE;368332,39;6940413,87;382239,9;6909182,11;36440;3465;3622;3622;3780;0,729;9,584;79,563;506,516
400kV;3;MENUEL;TAUTE;MENUE;TAUTE;368332,39;6940413,87;382239,9;6909182,11;36159;3465;3622;3622;3780;0,72;9,468;78,603;500,4
400kV;4;MENUEL;TAUTE;MENUE;TAUTE;368332,39;6940413,87;382239,9;6909182,11;36160;3465;3622;3622;3780;0,72;9,468;78,603;500,4
225kV;1;MERLATIERE;SOULLANS;MERLA;SOULL;369787,17;6639732,11;327397,3;6643143,61;43410;1249;1337;1337;1434;2,603;17,492;62,187;395,897
225kV;1;MERLATIERE;SIRMIERE;MERLA;SIRMI;369787,17;6639732,11;362622,08;6624303,52;25917;1249;1337;1337;1432;1,514;10,322;37,288;237,381
400kV;1;MERY-SUR-SEINE;VESLE;M.SEI;VESLE;767888,47;6824700,12;790498,96;6900893,05;80810;2200;2300;2300;2400;2,504;26,819;140,848;896,669
400kV;1;MERY-SUR-SEINE;VIELMOULIN;M.SEI;VIELM;767888,47;6824700,12;827404,37;6693049,91;149915;2600;2700;2700;2800;3,149;45,724;284,641;1812,083
400kV;2;MERY-SUR-SEINE;VIELMOULIN;M.SEI;VIELM;767888,47;6824700,12;827404,37;6693049,91;149920;2600;2700;2700;2800;3,147;45,696;284,466;1810,97
400kV;1;MEZEROLLES;YVELINES-OUEST;MEZE5;YVE.O;607795,98;6871087,74;613956,06;6856615,58;17274;2200;2300;2300;2400;0,518;5,251;32,561;207,288
400kV;1;MEZEROLLES;TILLEUL;MEZE5;TILL5;607795,98;6871087,74;551429,33;6883091,9;70737;2200;2300;2300;2400;2,123;21,523;133,337;848,851
400kV;2;MEZEROLLES;TILLEUL;MEZE5;TILL5;607795,98;6871087,74;551429,33;6883091,9;70115;2200;2300;2300;2400;2,106;21,35;132,29;842,184
225kV;1;MEZEROLLES;PORCHEVILLE;MEZE5;PORCH;607795,98;6871087,74;609515,76;6875296,19;6148;520;782;782;998;0,371;2,449;8,844;56,301
225kV;2;MEZEROLLES;PORCHEVILLE;MEZE5;PORCH;607795,98;6871087,74;609515,76;6875296,19;6134;520;782;782;998;0,371;2,447;8,849;56,334
225kV;3;MEZEROLLES;PORCHEVILLE;MEZE5;PORCH;607795,98;6871087,74;609515,76;6875296,19;6406;511;768;768;979;0,366;2,445;8,632;54,95
400kV;2;MEZEROLLES;VILLEJUST;MEZE5;VLEJU;607795,98;6871087,74;643400,17;6842199,35;60042;2200;2300;2300;2400;1,802;18,299;112,975;719,223
225kV;1;MIONS;MOIRANS;MIONS;MOIRA;853743,01;6510230,23;900015,61;6473081,29;67808;579;672;672;755;5,95;27,53;92;
225kV;1;MIONS;MOUCHE (LA);MIONS;MOUCH;853743,01;6510230,23;843435,15;6515084,5;13700;1800;2030;2030;2224;0,42;4,24;26;
225kV;1;MIONS;PONT-EVEQUE;MIONS;P.EVE;853743,01;6510230,23;850503,86;6493190,23;18949;880;992;992;1086;1,22;8,32;27;
225kV;1;MIONS;VENISSIEUX;MIONS;VENIS;853743,01;6510230,23;848243,4;6514749,41;9344;900;1015;1015;1112;0,33;3,01;17;
225kV;2;MIONS;MOUCHE (LA);MIONS;MOUCH;853743,01;6510230,23;843435,15;6515084,5;13921;1800;1940;2030;2224;0,44;4,31;27;
225kV;2;MIONS;VENISSIEUX;MIONS;VENIS;853743,01;6510230,23;848243,4;6514749,41;9493;1050;1050;1270;1270;0,32;2,83;47;
225kV;1;MIONS;ST-VULBAS-EST;MIONS;SSV.E;853743,01;6510230,23;875540;6524669,56;33600;297;442;442;545;3,84;14,24;45;
225kV;1;MITRY-MORY;SAUSSET;M.MO5;SAUS5;672755,93;6874052,81;668825,85;6875037,37;4933;731;835;835;930;0,397;1,989;7,016;44,663
225kV;1;MITRY-MORY;VILLEVAUDE;M.MO5;VLEVA;672755,93;6874052,81;675266,82;6867147,42;8375;899;984;984;1061;0,727;3,391;11,867;75,548
400kV;1;MOLIERE;QUINTES (LES);MOLIE;QUINT;452850,96;6757874,27;493797,27;6757441,25;46831;3465;3622;3622;3780;0,984;12,421;102,268;651,059
400kV;1;MONTEZIC;RUEYRES;MTEZI;RUEYR;671812,55;6403377,37;675392,51;6408936,1;6805;1677;1875;1875;2100;0,163;2,758;9,745;62,039
225kV;1;MONTLUCON;MONTVICQ;MTLUC;MTVIC;669583,54;6580127,94;686225,64;6578463,72;17280;555;692;692;790;1,752;7,035;24,243;154,337
225kV;1;MONTOIS;ST-HUBERT;MTOIS;SSHUB;919361,18;6905685,2;927853,54;6915705,66;14580;456;556;556;634;1,92;6,187;19,65;125,097
225kV;1;MONTPELLIER;TAMAREAU;MTPEL;TAMAR;768636,66;6276073,49;757826,08;6281826,61;20339;1233;1320;1320;1389;1,217;8,128;29,297;186,513
225kV;2;MONTPELLIER;TAMAREAU;MTPEL;TAMAR;768636,66;6276073,49;757826,08;6281826,61;20170;1161;1241;1241;1306;1,309;8,029;29,628;188,617
225kV;3;MONTPELLIER;TAMAREAU;MTPEL;TAMAR;768636,66;6276073,49;757826,08;6281826,61;20543;1200;1200;1320;1389;1,216;8,161;39,025;248,442
225kV;1;MONTPEZAT;PRATCLAUX;MTPEZ;PRATC;797456,35;6401122,86;751245,46;6430619,74;66141;346;524;524;649;5,976;26,796;93,08;592,563
225kV;1;MORBRAS;VILLENEUVE-ST-GEORGES;MORBR;V.GEO;673992,03;6853299,64;659328,74;6850460,59;18381;886;886;984;1061;1,37;6,904;74,821;476,325
400kV;1;MORBRAS;VILLEVAUDE;MORBR;VLEVA;673992,03;6853299,64;675266,82;6867147,42;15315;3465;3622;3622;3780;0,244;3,966;37,356;237,815
400kV;2;MORBRAS;VILLEVAUDE;MORBR;VLEVA;673992,03;6853299,64;675266,82;6867147,42;15228;3465;3622;3622;3780;0,233;3,897;33,981;216,329
225kV;1;MOUGINS;PLAN-DE-GRASSE;MOUGI;P.GR5;1023688,24;6284333,09;1017815,88;6292001,53;12987;1000;1000;1160;1185;0,584;4,203;65,078;414,298
400kV;1;MOULAINE;VIGY;MOULA;VIGY ;902412,4;6935182,53;938816,47;6904732,85;61570;3465;3622;3622;3780;1,234;16,217;134,09;853,646
400kV;1;MUHLBACH;SCHEER;MUHLB;SCHEE;1040153,4;6766115,97;1034591,62;6815867,78;57810;1740;2010;2010;2262;1,59;17,975;107,675;685,477
400kV;1;MUHLBACH;VINCEY;MUHLB;VINCE;1040153,4;6766115,97;946135,21;6811238,55;111165;2055;2277;2277;2458;3,186;35,994;198,357;1262,781
400kV;1;MUHLBACH;SIERENTZ;MUHLB;SIERE;1040153,4;6766115,97;1035577,23;6736880,99;32688;2200;2300;2300;2400;1,3;10,8;33,93;216,005
400kV;2;MUHLBACH;SIERENTZ;MUHLB;SIERE;1040153,4;6766115,97;1035577,23;6736880,99;32497;2200;2300;2300;2400;1,3;10,7;44,7;284,569
225kV;1;NEMOURS;VILLEMANDEUR;NEMOU;VLEMA;676812,75;6792786,66;678852,41;6765959,09;28561;520;782;782;998;1,682;11,498;40,976;260,862
225kV;1;NEOULES;VINS;NEOUL;VINS ;945420,04;6246765,15;952030,28;6264584,49;27764;1057;1057;1160;1224;1,669;11,088;45,903;292,225
400kV;1;NEOULES;TRANS;NEOUL;TRANS;945420,04;6246765,15;981028,45;6274088,71;45633;2128;2326;2326;2482;1,357;13,765;85,099;541,759
400kV;2;NEOULES;TRANS;NEOUL;TRANS;945420,04;6246765,15;981028,45;6274088,71;45205;2128;2326;2326;2482;1,357;13,765;85,099;541,759
400kV;1;NEOULES;REALTOR;NEOUL;REALT;945420,04;6246765,15;889736,8;6263661,17;67690;2006;2192;2192;2336;2,16;20,427;128,312;816,86
400kV;2;NEOULES;REALTOR;NEOUL;REALT;945420,04;6246765,15;889736,8;6263661,17;67681;2006;2192;2192;2336;2,16;20,427;128,312;816,86
225kV;1;NIORT;VAL DE SEVRE;NIORT;V.SEV;436064,44;6588929,82;420985,91;6634331,9;52463;803;858;858;918;6,196;22,472;73,329;466,824
225kV;1;NOGENTEL;ORMES;NOGEN;ORMES;729716,64;6880502,97;771026,7;6904471,83;57945;;;;;3,502;23,311;84,537;538,177
225kV;1;ONET-LE-CHATEAU;RUEYRES;O.CHA;RUEYR;668717,6;6365436,53;675392,51;6408936,1;49985;902;1004;1004;1131;2,935;20,096;71,476;455,028
225kV;1;ORMES;VESLE;ORMES;VESLE;771026,7;6904471,83;790498,96;6900893,05;23535;1172;1285;1285;1388;1,432;9,593;34,39;218,932
225kV;3;ORMES;VESLE;ORMES;VESLE;771026,7;6904471,83;790498,96;6900893,05;21661;1140;1248;1248;1347;1,311;8,738;30,562;194,565
225kV;1;PALUN (LA);SAINTE-TULLE 1;PALUN;SSTUL;901250,86;6266240,12;923357,37;6302221,92;45834;816;889;889;947;3,511;18,486;65,282;415,598
225kV;1;PALUN (LA);SEPTEMES;PALUN;SEPTE;901250,86;6266240,12;890696,36;6258088,76;16137;1375;1437;1437;1500;0,524;6,439;24,104;153,451
225kV;2;PALUN (LA);SEPTEMES;PALUN;SEPTE;901250,86;6266240,12;890696,36;6258088,76;15600;1062;1160;1160;1238;0,911;6,115;21,862;139,176
225kV;1;PASSY;PRESSY;PASSY;PRESS;988640,7;6541956,91;975103,66;6559587,48;26303;619;687;687;744;2,315;10,285;39,945;254,3
225kV;1;PATIS;REMISE;PATIS;REMIS;634693,02;6921760,02;622186,19;6910360,58;19879;1035;1035;1235;1235;;;;
225kV;1;PATIS;TERRIER;PATIS;TERRI;634693,02;6921760,02;646009,4;6902215,34;25455;910;910;1105;1105;1,426;9,744;47,213;300,57
225kV;1;PELISSIER;ST-VICTOR;PELIS;SSVIC;630827,95;6317700,74;684319,23;6328045,42;55118;1018;1117;1117;1213;3,91;22,5;81;
225kV;1;PERIZET (LE);SETIER;PERIZ;SETIE;726115,52;6998518,66;724906,88;6971637,78;27058;579;709;709;822;2,404;11,2;37,373;237,925
225kV;1;PERTAIN;ROYE;PERTA;ROYE ;689620,03;6966254,72;685611,93;6955013,21;12168;566;692;692;802;1,083;4,936;25,181;160,31
225kV;1;PESSAC;SAUCATS;PESSA;SAUCA;410123,63;6416616,42;413349,8;6397088,65;21293;938;980;1055;1132;1,234;8,332;30,988;197,276
225kV;2;PESSAC;SAUCATS;PESSA;SAUCA;410123,63;6416616,42;413349,8;6397088,65;21233;932;1049;1049;1126;1,235;8,334;31,663;201,575
225kV;1;PETITE-ROSSELLE;SARREGUEMINES;P.ROS;SARR6;982856,62;6906659,76;997670;6896105,5;24575;843;909;909;996;1,985;10,313;36,483;232,259
225kV;1;PETITE-ROSSELLE;ST-AVOLD;P.ROS;SSAVO;982856,62;6906659,76;970124,07;6899297,08;15830;715;715;840;840;1,424;6,322;31,429;200,082
225kV;1;PIED-DE-BORNE;PRATCLAUX;P.BOR;PRATC;778418,59;6375999,31;751245,46;6430619,74;68823;315;400;400;493;9,132;29,257;90,871;578,503
225kV;1;PIERRETTE (LA);VERTEFEUILLE;PRRTT;VERTE;699476,69;7058412,16;702640,7;7064377,39;10423;825;825;990;990;0,951;4,24;17,99;114,525
